0,   100.00, 31, 0, 1, 60.00     / PSS(R)E-31.2    MON, JUN 27 2011   8:53
TASMO MODEL; OUTPUT GENERATED 2010-09-16 09:31:29
SWINGBUS 1520 FOR FC-2009-9:2011-10-15:3:33--1-0-0-0
     1,'JUDY515S    ',  69.0000,1,  26,  99,  17,1.02114,   2.9693
     2,'MAYERTH     ', 138.0000,1,  40,  99,  17,1.02884,   6.7034
     3,'COLINTO7    ', 138.0000,1,  27,  99,  17,1.02928,   4.3484
     4,'WESTLOC7    ', 138.0000,1,  27,  99,  17,1.03860,   6.9916
     5,'CLYDE  7    ', 138.0000,1,  27,  99,  17,1.03467,   6.7579
     6,'DICKSOA9    ',   4.1600,2,  39,  99,   7,1.02500,   9.9632
     7,'BOYLE  7    ', 138.0000,1,  27,  99,  17,1.02812,   3.3963
     8,'WHI 3647    ', 138.0000,1,  26,  99,  17,1.03206,   5.7876
     9,'WHITECO7    ', 138.0000,1,  26,  99,  17,1.03129,   5.5080
    10,'WHITECO8    ',  69.0000,1,  26,  99,  17,1.04742,   5.8873
    11,'JUDY CR8    ',  69.0000,1,  26,  99,  17,1.02169,   2.9683
    12,'FOX CREE    ', 138.0000,1,  24,  99,  17,1.03140,   4.2589
    13,'KAYBOB 7    ', 138.0000,1,  24,  99,  17,1.02181,   5.1089
    14,'WESGEN 9    ',  13.8000,2,  27,  99,   4,1.02500,   9.4239
    15,'MTN COA7    ', 138.0000,1,  29,  99,  17,1.00848,   6.9268
    16,'FLATBUS7    ', 138.0000,1,  27,  99,  17,1.03607,   7.0719
    17,'COLD CR7    ', 138.0000,1,  29,  99,  17,1.00239,   6.8329
    18,'GULF RO7    ', 138.0000,1,  29,  99,  17,1.01687,   7.6419
    19,'WESGEN T    ', 138.0000,1,  27,  99,  17,1.03868,   7.2910
    20,'EDSON  7    ', 138.0000,1,  29,  99,  17,1.01856,   7.8495
    21,'WESGEN 7    ', 138.0000,1,  27,  99,   4,1.03881,   7.5643
    23,'PEMBINA8    ',  69.0000,1,  30,  99,  17,1.00450,   6.9266
    25,'ENTWIST8    ',  69.0000,1,  40,  99,  17,1.03948,   6.9712
    26,'ENTWIST7    ', 138.0000,1,  40,  99,  17,1.02543,   8.0787
    27,'WABAMUN8    ',  69.0000,1,  40,  99,  17,1.02635,   9.2060
    28,'MOON LA8    ',  69.0000,1,  30,  99,  17,1.01338,   6.5650
    29,'EASYFOR8    ',  69.0000,1,  30,  99,  17,0.99917,   7.0777
    30,'DRAYTON8    ',  69.0000,1,  30,  99,  17,1.00614,   6.9874
    31,'FINCAST7    ', 138.0000,1,  52,  99,  17,1.02059,   4.0933
    32,'ONOWAY 8    ',  69.0000,1,  40,  99,  17,1.00880,   7.6179
    33,'BRAZEAA9    ',  13.2000,2,  30,  99,  17,1.01454,   7.4393
    34,'LODGEPO8    ',  69.0000,1,  30,  99,  17,1.01410,   7.9126
    35,'LODGEPO7    ', 138.0000,1,  30,  99,  17,1.00004,   8.5530
    36,'BRAZEAU7    ', 138.0000,1,  30,  99,  17,1.02182,   7.6800
    37,'HRT EXP7    ', 138.0000,1,  32,  99,  25,1.04274,  10.9852
    38,'BRAZ OUT    ', 138.0000,1,  30,  99,  17,1.01454,   7.4393
    39,'CYNTHIA7    ', 138.0000,1,  30,  99,  17,0.99998,   7.7111
    40,'N CALDE7    ', 138.0000,1,  60,  99,  17,1.03546,   9.4882
    41,'N BARRH7    ', 138.0000,1,  40,  99,  17,1.04991,   7.6216
    42,'AMOCO BR    ', 138.0000,1,  30,  99,  17,1.00055,   7.0888
    43,'SCOTF_4     ', 138.0000,2,  33,  99,  29,1.02533,  10.1769
    44,'FT ASBN7    ', 138.0000,1,  40,  99,  17,1.04525,   6.1146
    46,'N BARRH8    ',  69.0000,1,  40,  99,  17,1.02034,   7.2478
    47,'SHERWOO7    ', 138.0000,1,  60,  99,  17,1.03900,   9.9949
    48,'DIAM SH7    ', 138.0000,1,  33,  99,  17,1.02935,  10.2252
    49,'KEYSTON7    ', 138.0000,1,  30,  99,  17,1.00577,  14.4943
    50,'RIVERSID    ', 138.0000,2,  33,  99, 211,1.03000,  10.0363
    51,'W PEMBI7    ', 138.0000,1,  30,  99,  17,0.99942,   7.1589
    52,'BLUERIDG    ', 138.0000,1,  26,  99,  17,1.02675,   5.7163
    53,'SANDYPT7    ', 138.0000,1,  48,  99,  17,1.07073,   5.9773
    55,'GULF OI7    ', 138.0000,1,  60,  99,  17,1.04150,  10.1999
    56,'IPPL ED7    ', 138.0000,1,  60,  99,  17,1.04204,  10.2293
    57,'LAMOURE4    ', 240.0000,1,  33,  99,  17,1.03937,  11.0847
    58,'FORT SA7    ', 138.0000,1,  60,  99,  17,1.03794,  10.1383
    59,'REDWATE7    ', 138.0000,1,  33,  99,  17,1.02217,   9.6616
    60,'BEAMER 7    ', 138.0000,1,  33,  99,  17,1.02555,   9.8889
    61,'UN CARB9    ', 138.0000,2,  33,  99, 191,1.04000,  10.2191
    62,'SHERRIT7    ', 138.0000,1,  33,  99,  17,1.03872,  10.1427
    63,'LAMOURE7    ', 138.0000,1,  33,  99,  17,1.04157,  10.2400
    64,'BANFF  7    ', 138.0000,1,  44,  99,  17,1.04232,  -3.3642
    65,'BARDO  7    ', 138.0000,1,  31,  99,  17,1.04183,   8.9098
    66,'IOL 737L    ', 138.0000,1,  60,  99,  17,1.04087,  10.1882
    67,'BRUDERH7    ', 138.0000,1,  33,  99,  17,1.03700,   9.9375
    68,'N HOLDE7    ', 138.0000,1,  56,  99,  17,1.04891,   8.9928
    69,'IOL 738L    ', 138.0000,1,  60,  99,  17,1.03751,   9.9442
    70,'CAMROSE7    ', 138.0000,1,  31,  99,  17,1.03590,   8.5254
    71,'JARROW 8    ',  69.0000,1,  32,  99,  17,1.06038,  10.4951
    72,'JARROW 7    ', 138.0000,1,  32,  99,  17,1.04198,  10.5049
    73,'HARDIST7    ', 138.0000,1,  32,  99,  17,1.04299,  11.0386
    74,'METIS647    ', 138.0000,1,  37,  99,  17,1.04055,   8.8935
    75,'HUGHEND7    ', 138.0000,1,  37,  99,  17,1.03821,   9.7333
    76,'IPPL ST7    ', 138.0000,1,  56,  99,  17,1.05873,  11.6087
    77,'WAINWRI8    ',  69.0000,1,  32,  99,  17,1.06203,  10.3892
    78,'SEDGEWI7    ', 138.0000,1,  32,  99,  17,1.05262,  12.7757
    79,'BUFFALO7    ', 138.0000,1,  32,  99,  17,1.03289,   8.1614
    80,'BUCKLAK7    ', 138.0000,1,  30,  99,  17,0.99359,  10.9071
    81,'BIGSTON4    ', 240.0000,1,  31,  99,  17,1.04068,  11.4553
    82,'CHEVRON7    ', 138.0000,1,  24,  99,  17,1.02167,   5.1035
    83,'RBCUPIL7    ', 138.0000,1,  17,  99,  21,1.08271,   0.6531
    85,'MILLAR 7    ', 138.0000,1,  26,  99,  17,1.01863,   5.3337
    86,'PROVOST7    ', 138.0000,1,  37,  99,  17,1.03378,   8.5159
    87,'METIS644    ', 240.0000,1,  37,  99,  17,1.07009,  10.6135
    88,'BICKERD7    ', 138.0000,1,  29,  99,  17,1.02277,   8.7163
    89,'E EDMON7    ', 138.0000,1,  60,  99,  17,1.04275,  10.2727
    90,'BICKERD4    ', 240.0000,1,  29,  99,  17,1.08120,  10.2208
    91,'NISKU  7    ', 138.0000,1,  60,  99,  17,1.03703,   8.2567
    93,'WETASKI7    ', 138.0000,1,  31,  99,  17,1.03362,   8.6100
    94,'ERVICK 7    ', 138.0000,1,  31,  99,  17,1.03440,   8.4469
    95,'PONOKA 7    ', 138.0000,1,  31,  99,  17,1.02572,   6.6491
    96,'DEVON  7    ', 138.0000,1,  60,  99,  17,1.03012,   8.0438
    97,'ECKVILL7    ', 138.0000,1,  35,  99,  17,1.03678,   5.5039
    98,'RIMBEY 7    ', 138.0000,1,  35,  99,  17,1.03244,   5.0418
    99,'BENALTO7    ', 138.0000,1,  35,  99,  17,1.04125,   5.8492
   100,'ROCKY M7    ', 138.0000,1,  38,  99,  17,1.02549,   4.0154
   101,'COOKING7    ', 138.0000,1,  60,  99,  17,1.03963,   9.2741
   102,'BIGHORN1    ',  13.8000,2,  34,  99,  17,0.97029,   6.7284
   103,'BIG HOR7    ', 138.0000,1,  34,  99,  17,1.03498,   6.7284
   104,'STRACHA7    ', 138.0000,1,  38,  99,  17,1.02282,   3.5075
   105,'PIGEON 7    ', 138.0000,1,  31,  99,  17,1.03509,   8.6350
   106,'DEERLAN7    ', 138.0000,1,  33,  99,  17,1.03309,  10.0934
   107,'SUNDRE 7    ', 138.0000,1,  38,  99,  17,1.00681,   1.2840
   108,'BIGHORN2    ',  13.8000,2,  34,  99,  17,0.97200,  11.7275
   109,'DEERLAN4    ', 240.0000,1,  33,  99,  17,1.05537,  10.7170
   110,'IPL EDM7    ', 138.0000,1,  60,  99,  17,1.04203,  10.2290
   111,'SANDHIL7    ', 138.0000,1,  48,  99,  17,1.07083,   5.9839
   112,'SUNKEN7     ', 138.0000,1,  37,  99,  17,1.04049,   8.9007
   113,'BLACKFA7    ', 138.0000,1,  35,  99,  17,1.03203,   5.7960
   114,'LACOMBE7    ', 138.0000,1,  35,  99,  17,1.02827,   5.9351
   115,'S RED DE    ', 138.0000,1,  35,  99,  17,1.03516,   5.8555
   116,'W LACOMB    ', 138.0000,1,  35,  99,  17,1.02934,   6.0024
   117,'RED DE A    ', 138.0000,1,  35,  99,  17,1.03465,   5.9748
   118,'RED DE B    ', 138.0000,1,  35,  99,  17,1.03465,   5.9748
   119,'N RED D7    ', 138.0000,1,  35,  99,  17,1.03759,   5.8226
   120,'INNISFA7    ', 138.0000,1,  39,  99,  17,1.02372,   4.2298
   121,'OLDS   7    ', 138.0000,1,  39,  99,  17,1.01283,   1.8782
   122,'MADDEN 7    ', 138.0000,1,  39,  99,  17,1.01324,  -0.0029
   123,'DIDSBURY    ', 138.0000,1,  39,  99,  17,1.01275,   1.0004
   124,'HARMATT7    ', 138.0000,1,  39,  99,  17,1.00930,   0.9174
   125,'YASAA7      ', 138.0000,1,  60,  99,  17,1.04189,  10.2224
   126,'SHELL H7    ', 138.0000,1,  39,  99,  17,1.01176,   0.8845
   127,'BEDDING2    ', 138.0000,1,   6,  99,   3,1.02593,   2.3185
   128,'ELLERSLI    ', 240.0000,1,  50,  99,  17,1.04657,  14.5099
   130,'SUND#3GN    ',  20.0000,2,  40,  99,  17,0.98400,  21.0881
   131,'SUNDANA8    ',  69.0000,1,  40,  99,  17,1.01268,  11.2236
   132,'SUNDANC7    ', 138.0000,1,  40,  99,  17,1.03428,  13.1281
   133,'WABAMUN4    ', 240.0000,1,  50,  99,  17,1.05960,  12.3475
   134,'WABAMUN7    ', 138.0000,1,  40,  99,  17,1.03485,  10.0883
   135,'SUNDANC4    ', 240.0000,1,  50,  99,  17,1.07042,  13.3783
   136,'E EDMON4    ', 240.0000,1,  50,  99,  17,1.04168,  13.5010
   137,'N CALDE4    ', 240.0000,1,  60,  99,  17,1.04085,  11.4429
   138,'N BARRH4    ', 240.0000,1,  51,  99,  17,1.08238,   9.3331
   141,'DALEHUR7    ', 138.0000,1,  29,  99,  17,1.00840,   6.9588
   142,'KINGMAN7    ', 138.0000,1,  31,  99,  17,1.04011,   8.7707
   143,'WHITEWO7    ', 138.0000,1,  40,  99,  17,1.03282,   9.6927
   144,'ALGAR  7    ', 138.0000,1,  25,  99,   1,1.07905,   7.8518
   147,'GAETZ  4    ', 240.0000,1,  50,  99,  17,1.02206,   8.1091
   148,'GAETZ  7    ', 138.0000,1,  35,  99,  17,1.04099,   5.9670
   150,'WILLESD4    ', 240.0000,1,  50,  99,  17,1.04308,   8.5013
   151,'BRAZ#1 9    ',  13.8000,2,  30,  99,  17,1.04797,   8.4500
   152,'RED DEE4    ', 240.0000,1,  50,  99,  17,1.03825,   8.0239
   153,'BRAZEAU4    ', 240.0000,1,  50,  99,  17,1.04000,   8.3122
   154,'BRAZ#2 9    ',  13.8000,2,  30,  99,  17,0.97052,   8.3122
   155,'BENALTO4    ', 240.0000,1,  50,  99,  17,1.04806,   9.3148
   156,'E CROSS4    ', 240.0000,1,  50,  99,  17,1.04627,   4.7971
   157,'COCHIN 8    ',  69.0000,1,  32,  99, 241,1.06204,  10.3876
   158,'LANGDON2    ', 500.0000,1,  50,  99,  17,1.07612,   3.2499
   159,'LANGDON4    ', 240.0000,1,  50,  99,  17,1.05400,   3.7487
   160,'JANET  4    ', 240.0000,1,  50,  99,  17,1.04743,   3.6376
   161,'SARCEE 4    ', 240.0000,1,  50,  99,  17,1.03952,   2.9985
   162,'E CALGAR    ', 240.0000,1,  50,  99,  17,1.04113,   3.0450
   163,'SAGITAW4    ', 240.0000,1,  26,  99,  17,1.07721,   7.3351
   164,'SAGITAW7    ', 138.0000,1,  26,  99,  17,1.03419,   6.0968
   165,'PEIGAN 4    ', 240.0000,1,  53,  99, 191,1.08550,   6.3076
   166,'PEIGAN 7    ', 138.0000,1,  53,  99, 191,1.08281,   7.7180
   167,'N LETHB4    ', 240.0000,1,  54,  99,  17,1.08040,   5.6258
   168,'SUNSHIN8    ',  69.0000,1,  44,  99,  17,0.98658,  -9.3165
   169,'CAN CEM7    ', 138.0000,1,  44,  99,  17,1.04104,  -2.6017
   170,'COCHRAN7    ', 138.0000,1,  44,  99,  17,1.01476,  -1.1531
   171,'SEEBE  7    ', 138.0000,1,  44,  99,  17,1.03912,  -1.9788
   172,'HORS GEN    ',  12.0000,2,  44,  99,  17,1.02893,  -0.4113
   173,'BRETV A7    ', 138.0000,1,  60,  99,  17,1.04158,  10.1997
   174,'SPRAY G1    ',  13.2000,2,  44,  99,  17,1.04663,  -1.8276
   175,'CASCADE7    ', 138.0000,1,  44,  99,  17,1.04378,  -3.2452
   176,'CASCADE9    ',  13.2000,2,  44,  99,  17,1.04775,  -3.2259
   177,'AIRDRIE     ', 138.0000,1,  57,  99,  17,1.00981,   2.2034
   178,'BANFF  8    ',  69.0000,1,  44,  99,  17,0.98930,  -8.9558
   179,'MARIANA7    ', 138.0000,1,  25,  99,   1,1.07638,   8.7510
   180,'GHOST  7    ', 138.0000,1,  44,  99,  17,1.02657,  -1.3398
   181,'GHOST A9    ',  13.2000,2,  44,  99,  17,1.02408,  -0.8226
   183,'BEARSPWB    ',  13.2000,2,  44,  99,  17,1.05860,   0.2631
   184,'BEARSPAW    ', 138.0000,1,  44,  99,  17,1.01960,   0.0283
   187,'BEDDING1    ', 240.0000,1,  50,  99,   3,1.04160,   4.1023
   188,'ANG COCA    ',  25.0000,1,  44,  99,  17,1.03311,  -5.0967
   189,'ANG COCB    ',  13.8000,2,  44,  99,  17,0.99874,  -6.0468
   190,'SPRAY G2    ',  13.2000,2,  44,  99,  17,1.04678,  -2.6313
   191,'ANG COCH    ', 138.0000,1,  44,  99,  17,1.01385,  -1.6699
   192,'NELSON L    ', 138.0000,1,  31,  99,  17,1.02272,   6.4933
   193,'KANANAS7    ', 138.0000,1,  44,  99,  17,1.03948,  -1.9515
   194,'LAKE LO8    ',  69.0000,1,  44,  99,  17,0.95690, -10.7466
   195,'RUNDLE S    ', 138.0000,1,  44,  99,  17,1.04737,  -2.7522
   196,'KANANAS9    ',  12.0000,2,  44,  99,  17,1.04786,  -0.3122
   197,'RUNDLE G    ',  13.8000,2,  44,  99,  17,1.04388,  -2.5882
   198,'BALZAC 7    ', 138.0000,1,   6,  99,  17,1.02708,   2.3355
   199,'SHELL J7    ', 138.0000,1,  44,  99,  17,1.02430,  -0.9884
   201,'JUMPPND7    ', 138.0000,1,  44,  99,  17,1.03236,  -1.2951
   202,'SARCEE 7    ', 138.0000,1,   6,  99,  17,1.01986,   0.7959
   203,'SARCEE C    ',  13.8000,1,   6,  99,  17,1.05955,   0.7279
   204,'MCMILLA4    ', 240.0000,1,  25,  99,   1,1.11624,  11.1674
   205,'AMOCO R7    ', 138.0000,1,  38,  99,  17,1.01165,   1.6028
   206,'LAC LA 8    ',  69.0000,1,  40,  99,  17,1.00832,   7.1543
   207,'JANET  7    ', 138.0000,1,   6,  99,  17,1.01939,   1.6183
   208,'ENMX2S 7    ', 138.0000,1,   6,  99,   3,1.01564,   0.6775
   209,'BRETONA1    ', 138.0000,1,  60,  99,  17,1.04060,   9.8462
   211,'MOUNT A7    ', 138.0000,1,  44,  99,  17,1.04361,  -2.3912
   213,'HAIGRIVE    ', 138.0000,1,  17,  99,   1,1.09272,  -0.2055
   214,'POCATEA9    ',  13.8000,2,  44,  99,  17,1.02119,  -2.0224
   215,'TEX.W.P7    ', 138.0000,1,  30,  99,  17,0.99883,   7.8279
   216,'BARRIER7    ', 138.0000,1,  44,  99,  17,1.04101,  -2.1492
   218,'BLACKMUD    ', 138.0000,1,  60,  99,  17,1.03463,   8.1591
   219,'KILLARN7    ', 138.0000,1,  37,  99,  17,1.00315,   6.4968
   220,'HAYTER 7    ', 138.0000,1,  37,  99,  17,0.99179,   5.9276
   222,'BARRIER9    ',  13.2000,2,  44,  99,  17,1.03000,  -2.0786
   223,'PINCHER8    ',  69.0000,1,  53,  99,  17,1.04036,   7.1460
   224,'PINCHER7    ', 138.0000,1,  53,  99,  17,1.08270,   6.7000
   225,'WARE JCT    ', 240.0000,1,  47,  99,  17,1.07441,  10.0062
   226,'DRYWOOD8    ',  69.0000,1,  55,  99,  17,1.04123,   5.8812
   227,'SHELL WA    ',  69.0000,1,  55,  99,  17,1.02930,   5.6487
   228,'YARROW 8    ',  69.0000,1,  55,  99,  17,1.04100,   5.8740
   229,'170AL-TA    ', 138.0000,1,  53,  99,  17,1.08142,   6.3640
   230,'OLDMAN D    ', 138.0000,1,  53,  99,   1,1.08409,   7.9135
   231,'N SHELL8    ',  69.0000,1,  55,  99,  17,1.02898,   5.5961
   232,'COLEMAN7    ', 138.0000,1,  53,  99,  17,1.07098,   3.7624
   233,'DRYWOOD7    ', 138.0000,1,  55,  99,  17,1.07609,   6.5700
   234,'CASTRIV1    ', 138.0000,1,  53,  99,  44,1.08143,   6.3648
   235,'STAVELY7    ', 138.0000,1,  49,  99,  17,1.03036,   3.0779
   236,'HIGH RI8    ',  69.0000,1,  46,  99,  17,1.06120,  -0.2035
   237,'FORT MA7    ', 138.0000,1,  53,  99,  17,1.04131,   4.5673
   238,'BLACK D7    ', 138.0000,1,  46,  99,  17,0.99745,   0.2213
   239,'OKOTOKS7    ', 138.0000,1,  46,  99,  17,1.00414,   0.6022
   240,'MAGCAN 7    ', 138.0000,1,  46,  99,  17,1.00265,   0.5644
   241,'BLACK D8    ',  69.0000,1,  46,  99,  17,1.03629,  -1.0862
   242,'HIGH RI7    ', 138.0000,1,  46,  99,  17,1.00103,   0.5294
   243,'HARTELL7    ', 138.0000,1,  46,  99,  17,0.99840,   0.2847
   244,'VULCAN 7    ', 138.0000,1,  49,  99,  17,1.02575,   2.5529
   245,'GLENWOO8    ',  69.0000,1,  55,  99, 191,1.03659,   6.0952
   246,'SPRING 8    ',  69.0000,1,  55,  99,  17,1.03580,   6.1221
   247,'CAVALIER    ', 138.0000,1,  45,  99,  42,1.03307,   1.6984
   248,'MAHKESES    ', 138.0000,2,  28,  99,  36,1.08437,  12.2957
   249,'878S        ', 138.0000,1,  19,  99,   1,1.07798,  -1.3500
   250,'DUCHESS7    ', 138.0000,1,  47,  99,  17,1.01267,   5.6818
   251,'GARDN1      ', 138.0000,1,  55,  99,  10,1.05085,   5.5876
   252,'CARSELA7    ', 138.0000,1,  45,  99,  17,1.02158,   2.8728
   253,'BLACKIE7    ', 138.0000,1,  45,  99,  17,1.01971,   2.2302
   254,'GLEICHE7    ', 138.0000,1,  45,  99, 191,1.02647,   1.9526
   255,'CHINOOK9    ',  34.5000,2,  53,  99,  17,1.01177,   9.9783
   256,'BROOKS 7    ', 138.0000,1,  47,  99,  17,1.01860,   5.9812
   257,'LIMESTO7    ', 138.0000,1,  38,  99,  17,1.00804,   0.8932
   258,'ELLERSLI    ', 500.0000,1,  50,  99,  17,1.05746,  20.0530
   259,'STRATHM7    ', 138.0000,1,  45,  99,  17,1.02456,   1.3764
   260,'JENNER 4    ', 240.0000,1,  48,  99,  17,1.07461,   8.0251
   262,'DOME EM4    ', 240.0000,1,  48,  99,  17,1.07104,   6.5029
   263,'EMP LIQ7    ', 138.0000,1,  48,  99,  17,1.06814,   5.7728
   264,'COWLEY 8    ',  69.0000,1,  53,  99,  17,1.05800,   8.4473
   265,'US WIND9    ',  34.5000,2,  53,  99,  17,1.01160,   9.7069
   266,'EMPRESA7    ', 138.0000,1,  48,  99,  17,1.07054,   5.9859
   267,'DOME EM7    ', 138.0000,1,  48,  99,  17,1.07083,   5.9840
   268,'DOME EA9    ',  13.8000,2,  48,  99,  17,1.04355,   3.9611
   269,'BURDETT7    ', 138.0000,1,  52,  99,  17,1.01860,   3.7647
   270,'SUFFIEL7    ', 138.0000,1,   4,  99,  17,1.00524,   4.2111
   271,'BULLS H7    ', 138.0000,1,   4,  99,  17,1.01950,   4.3509
   272,'TABER  7    ', 138.0000,1,  52,  99,  17,1.02427,   3.8275
   274,'VAUXHAL7    ', 138.0000,1,  52,  99,  17,1.01722,   4.0829
   275,'TILLEY 7    ', 138.0000,1,  47,  99,  17,1.00803,   5.0688
   276,'W BROOK7    ', 138.0000,1,  47,  99,  17,1.02035,   6.3251
   277,'WESTFLD7    ', 138.0000,1,  52,  99,  17,1.01802,   3.5719
   278,'WARNER 8    ',  69.0000,1,  55,  99,  17,1.02081,   4.1024
   279,'STAVELEY    ', 138.0000,1,  49,  99,  17,1.03179,   3.1903
   280,'STIRLIN8    ',  69.0000,1,  55,  99,  17,1.04193,   4.5317
   282,'HEARTLAK    ', 240.0000,1,  27,  99,   1,1.11210,  10.3604
   283,'CANMORE7    ', 138.0000,1,  44,  99,  17,1.04727,  -2.8445
   284,'BUTTE7      ', 138.0000,1,   4,  99,  17,1.01771,   4.1838
   285,'BAYMAG      ', 138.0000,1,  44,  99,  17,1.04285,  -2.6615
   286,'ENCHANT7    ', 138.0000,1,  52,  99,  17,1.01537,   4.5072
   287,'DOME EB9    ',  13.8000,2,  48,  99,  17,1.04214,   4.0947
   288,'DOME EC9    ',  13.8000,2,  48,  99,  17,1.03234,   4.7641
   289,'DOME EM9    ',  13.8000,2,  48,  99,  17,1.03095,   4.0385
   290,'BALZ COG    ', 138.0000,1,   6,  99,  42,1.02990,   2.4091
   291,'CONRAD 7    ', 138.0000,1,  52,  99,  17,1.01641,   4.3879
   292,'JENNER7     ', 138.0000,1,  48,  99,  17,1.02230,   3.7878
   293,'STIRLIN7    ', 138.0000,1,  55,  99,  17,1.03577,   4.6984
   295,'DRYCREEK    ', 138.0000,1,  57,  99,  17,1.01890,   2.2172
   296,'GOOSEL7     ', 138.0000,1,  53,  99,  17,1.08274,   6.7072
   297,'WAINWRI7    ', 138.0000,1,  32,  99,  17,1.03312,  10.0593
   298,'ALB NEWS    ', 240.0000,1,  26,  99,  17,1.07498,   6.6850
   299,'SUND866S    ',  69.0000,1,  40,  99,  17,1.01556,  10.5116
   300,'KEEP320P    ',  69.0000,1,  40,  99,  17,1.01670,  10.5782
   301,'KEEPHIL8    ',  69.0000,1,  40,  99,  17,1.01556,  10.5116
   302,'MARION 7    ', 138.0000,1,  40,  99,  17,1.03437,  13.0291
   303,'STELCO 1    ', 138.0000,1,  60,  99,  17,1.04435,  10.2009
   304,'PLAMOND7    ', 138.0000,1,  27,  99,  17,1.03236,   4.1367
   305,'LAC LA 7    ', 138.0000,1,  27,  99,  17,1.03744,   6.0201
   306,'WINEFRE7    ', 138.0000,1,  27,  99,  17,1.03213,   8.9935
   307,'FLATLTAP    ', 138.0000,1,  27,  99,  17,1.02882,   2.9014
   308,'FLATLK-2    ', 138.0000,1,  27,  99,  17,1.02827,   2.6985
   309,'MCMILLA7    ', 138.0000,1,  25,  99,   1,1.08547,  10.2821
   310,'SPRAY  S    ', 138.0000,1,  44,  99,  17,1.04678,  -2.6313
   311,'LEDUC1      ', 138.0000,1,  60,  99,  17,1.03541,   8.1360
   312,'E CROSS7    ', 138.0000,1,  57,  99,  17,1.00862,   3.4539
   313,'JOSEPH1     ', 240.0000,1,  33,  99,  17,1.03935,  10.7699
   314,'JOSEPH2     ', 138.0000,1,  33,  99,  17,1.02820,  10.2392
   315,'HUSSAR      ', 138.0000,1,  45,  99,  17,1.03235,   1.5376
   316,'LAURATP     ',  69.0000,1,  26,  99,  17,1.02265,   3.9106
   317,'CARSONA8    ',  69.0000,1,  26,  99,  17,1.02258,   3.9075
   318,'W CROSSF    ', 138.0000,1,  57,  99,  17,1.00627,   2.8856
   319,'COALSPU8    ',  69.0000,1,  29,  99,  17,1.02676,   7.5023
   320,'CHAPPIC7    ', 138.0000,1,   4,  99,  17,1.04708,   5.3120
   321,'HEARTLAK    ', 138.0000,1,  27,  99,   1,1.03086,   9.1546
   322,'CARSON 8    ',  69.0000,1,  26,  99,  17,1.02434,   4.1033
   323,'CADOMIN8    ',  69.0000,1,  29,  99,  17,1.02698,   7.4256
   324,'COALSPU7    ', 138.0000,1,  29,  99,  17,1.01647,   7.5305
   325,'PEGAS.L8    ',  69.0000,1,  26,  99,  17,1.02320,   3.9993
   326,'COAL VA7    ', 138.0000,1,  29,  99,  17,1.01448,   7.3205
   328,'MACLEOD1    ', 138.0000,1,  53,  99,  19,1.08316,   7.9327
   329,'POCATER7    ', 138.0000,1,  44,  99,  17,1.04864,  -1.8108
   330,'P C BRA7    ', 138.0000,1,  30,  99,  17,0.99902,   7.4463
   331,'VIOL GR7    ', 138.0000,1,  30,  99,  17,0.99261,  10.5051
   332,'DVPL IA9    ',  13.8000,2,  30,  99,   4,1.04763,  14.5057
   333,'QUENSTWN    ', 138.0000,1,  45,  99,  17,1.02296,   2.6723
   334,'SUMMER04    ', 138.0000,1,  53,  99,  17,1.08766,   8.0714
   336,'SUMMER01    ', 138.0000,1,  53,  99,  19,1.08760,   8.0728
   337,'ESSO JU8    ',  69.0000,1,  26,  99,  17,1.02106,   3.1556
   340,'NAMAKA 7    ', 138.0000,1,  45,  99,  17,1.03132,   1.6114
   342,'SUND#4GN    ',  20.0000,2,  40,  99,  17,0.98700,  19.1270
   343,'TABERW1     ', 138.0000,1,  52,  99, 421,1.02090,   4.7092
   344,'WARLOW7     ', 138.0000,1,  48,  99,  17,1.02145,   3.6619
   345,'SUND#5GN    ',  20.0000,2,  40,  99,  17,0.99500,  15.6812
   346,'GOOSEL4     ', 240.0000,1,  53,  99,  17,1.08619,   6.6159
   347,'LUNDBRE8    ',  69.0000,1,  53,  99,  17,1.05849,   8.4081
   348,'LEISMER4    ', 240.0000,1,  25,  99,  17,1.10963,  12.7614
   350,'SUND#6GN    ',  20.0000,2,  40,  99,  17,0.98800,  21.1745
   353,'SUND204S    ',  69.0000,1,  40,  99,  17,1.01197,  11.2221
   356,'BON GLE7    ', 138.0000,1,  31,  99,  17,1.03609,   8.5261
   357,'STALBE7     ', 138.0000,1,  60,  99,  17,1.03119,   8.9384
   358,'SODER1      ', 138.0000,1,  53,  99, 231,1.08669,   8.3406
   359,'ACHESON     ', 138.0000,1,  60,  99,  17,1.02518,   8.1962
   360,'STONY P7    ', 138.0000,1,  40,  99,  17,1.02254,   8.2897
   361,'EDGERTO8    ',  69.0000,4,  37,  99,  17,1.00000,   0.0000
   362,'EDGERTO7    ', 138.0000,1,  37,  99,  17,1.02503,   6.5590
   363,'NW CARD7    ', 138.0000,1,  60,  99,  17,1.03281,   8.2390
   364,'CARVEL01    ', 138.0000,1,  40,  99,  17,1.02597,   8.8392
   365,'BUFORD 7    ', 138.0000,1,  31,  99,  17,1.03185,   8.0076
   366,'VISCOUNT    ', 138.0000,1,  60,  99,  17,1.03439,   9.1605
   368,'CHEVIOT1    ', 138.0000,1,  29,  99,  17,1.01315,   7.2595
   369,'CHRISLK1    ', 240.0000,1,  25,  99,  17,1.10483,  12.7863
   370,'SHELL C7    ', 138.0000,1,  38,  99,  17,1.01092,   1.8474
   372,'WAB27398    ',  69.0000,1,  40,  99,  17,1.02628,   9.2002
   373,'IPL HAR7    ', 138.0000,1,  32,  99,  17,1.04291,  11.0338
   374,'BIGSTON7    ', 138.0000,1,  31,  99,  17,1.03436,   9.3020
   375,'POCATER9    ',  25.0000,1,  44,  99,  17,1.02241,  -2.1865
   376,'INTERLB9    ',  25.0000,1,  44,  99,  17,1.01818,  -2.0413
   377,'INTERLA9    ',   4.1600,2,  44,  99,  17,1.03085,  -1.9870
   378,'STELCO 2    ', 138.0000,1,  60,  99,  17,1.04440,  10.1999
   379,'THREE A9    ',  25.0000,1,  44,  99,  17,1.02009,  -3.3794
   380,'RUNDLE 9    ',  25.0000,1,  44,  99,  17,1.03561,  -4.0750
   381,'THREE S9    ',   6.9000,2,  44,  99,  17,1.04511,  -3.0235
   382,'SHELL RA    ', 138.0000,1,  38,  99,  17,1.01143,   1.8864
   383,'NOVA ST1    ', 138.0000,2,  35,  99,  17,1.02369,   5.7867
   384,'UC PRENT    ', 138.0000,1,  35,  99,  17,1.02141,   5.3937
   385,'SHELL SC    ', 138.0000,1,  38,  99,  17,1.01488,   2.3792
   386,'SHELL EA    ', 138.0000,1,  38,  99,  17,1.00637,   1.2424
   387,'COMINCO7    ', 138.0000,1,  35,  99,  17,1.02246,   5.6597
   388,'ELLIS  7    ', 138.0000,1,  35,  99,  17,1.02110,   5.4021
   389,'HILLRIDG    ', 138.0000,1,  54,  99,  10,1.03853,   4.8088
   391,'ALBCHEM7    ', 138.0000,1,  33,  99,  17,1.03602,   9.9731
   392,'ALPAC1      ', 138.0000,1,  27,  99, 301,1.02011,   0.9984
   394,'ASTOTIN     ', 138.0000,1,  33,  99,  17,1.03699,   9.9365
   395,'NITON  7    ', 138.0000,1,  29,  99,  17,1.01537,   7.4069
   396,'GLEN4428    ',  69.0000,1,  40,  99,  17,1.00797,   7.3554
   397,'PINEDAL7    ', 138.0000,1,  29,  99,  17,1.01385,   7.4247
   398,'BROOKFLD    ', 138.0000,1,  35,  99,  17,1.02345,   5.7731
   399,'BASSAN7     ', 138.0000,1,  47,  99,  17,1.01581,   4.9391
   400,'MONARCH7    ', 138.0000,1,  54,  99,  17,1.04578,   4.6561
   401,'HAYS   7    ', 138.0000,1,  52,  99,  17,1.01909,   3.8767
   402,'KETTLES1    ', 138.0000,1,  53,  99, 192,1.08387,   7.0989
   403,'KEEP#3GN    ',  22.0000,2,  40,  99,  17,1.01000,  25.4627
   405,'CONKLIN2    ', 240.0000,2,  25,  99, 251,1.10000,  12.9851
   406,'CHIN CH7    ', 138.0000,1,  54,  99,  17,1.03968,   4.7462
   407,'CHIN CH9    ',  13.8000,2,  54,  99,  17,1.04493,   6.8250
   408,'WHITEGE9    ',  12.5000,2,  26,  99,  17,1.01198,   9.8810
   409,'KETTLES     ', 138.0000,1,  53,  99,  17,1.08387,   7.0977
   410,'WHITEGE8    ',  69.0000,1,  26,  99,  17,1.04831,   5.9907
   411,'CHEV KG7    ', 138.0000,1,  24,  99,  17,1.02166,   5.1024
   412,'BENBOW 7    ', 138.0000,1,  24,  99,  17,1.02187,   5.1145
   413,'RAY RES8    ',  69.0000,1,  55,  99,  17,1.04569,   6.1466
   414,'RAY RES9    ',  13.8000,2,  55,  99,  17,1.03923,   7.4970
   415,'MARLBOR1    ', 138.0000,1,  29,  99,  17,1.02288,   7.8532
   417,'WAUP1       ', 138.0000,1,  27,  99,  17,1.02894,   2.9429
   420,'KEEPHIL4    ', 240.0000,1,  50,  99,  17,1.05300,  20.6869
   421,'KEEPHIL5    ', 240.0000,1,  40,  99,  17,1.05573,  21.4706
   422,'KEEP#1GN    ',  19.0000,2,  40,  99,  17,0.99500,  29.8205
   423,'KEEPHIL7    ', 138.0000,1,  40,  99,  17,1.01496,  17.4801
   424,'KEEP#2GN    ',  19.0000,2,  40,  99,  17,0.99500,  27.5662
   425,'NOSE CR7    ', 138.0000,1,  57,  99,  17,1.00685,   2.6309
   429,'SUND BL8    ',  69.0000,1,  40,  99,  17,1.01264,  11.2147
   430,'W BROOK4    ', 240.0000,1,  47,  99,  17,1.07059,   7.7680
   431,'KEEP_3      ', 138.0000,1,  40,  99,  17,1.01496,  17.4801
   437,'TMPL2GA7    ', 138.0000,1,  40,  99,  17,1.02941,   8.9780
   438,'CAN LIQ7    ', 138.0000,1,  60,  99,  17,1.04026,  10.0894
   440,'TRUE WEL    ', 138.0000,1,  31,  99,  17,1.03372,   8.5993
   444,'SPRINGB7    ', 138.0000,1,  44,  99,  17,1.02682,  -0.4333
   445,'CUTNG L7    ', 138.0000,1,  47,  99,  17,1.01469,   5.8008
   446,'VICTR A     ',  13.8000,1,  33,  99,  17,0.98963,   6.4626
   447,'BELLYIA9    ',   4.1600,2,  55,  99,   8,1.06186,   6.8605
   448,'MARY IA9    ',   4.1600,2,  55,  99,   8,1.01971,   6.6590
   449,'WATERIA9    ',   4.1600,2,  55,  99,   8,1.04822,   8.3696
   450,'IRRICAN1    ',   4.1600,2,  55,  99,  17,1.04788,   3.6973
   459,'ROSEVAL1    ', 138.0000,1,  40,  99,  17,1.03439,  13.0482
   464,'W CASCAD    ',  25.0000,4,  44,  99,  17,1.00000,   0.0000
   468,'LEISMER7    ', 138.0000,1,  25,  99,  17,1.04916,  12.7027
   478,'BANFF  9    ',  25.0000,1,  44,  99,  17,1.01987,  -7.6608
   479,'RUNDLE H    ',  13.8000,2,  44,  99,  17,1.03641,  -3.2259
   483,'TUCUMAN7    ', 138.0000,1,  32,  99,  17,1.04372,  11.1302
   484,'CLIPPER7    ', 138.0000,1,  32,  99,  41,1.04291,  11.0340
   490,'GENES 39    ',  22.0000,2,  40,  99,   5,1.01100,  30.4944
   491,'GENES 19    ',  20.5000,2,  40,  99,   5,1.00700,  29.2193
   492,'GENES 29    ',  20.5000,2,  40,  99,   5,1.01000,  30.7088
   497,'ROSS 8      ',  14.4000,1,  60,  99,   5,1.00005,  11.3364
   498,'ROSS 9      ',  14.4000,1,  60,  99,   5,1.00008,  11.3404
   499,'ROSS 109    ',  14.4000,1,  60,  99,   5,1.00008,  11.3404
   502,'HARDIST8    ',  69.0000,1,  60,  99,   5,1.04505,  11.8352
   503,'SUMMIT_7    ', 138.0000,1,  57,  99,   3,1.00694,   2.6548
   505,'JASPER 4    ', 240.0000,1,  50,  99,   5,1.04267,  12.0911
   506,'BELLAMY4    ', 240.0000,1,  50,  99,   5,1.04929,  13.8123
   507,'ROSSDALE    ',  69.0000,1,  60,  99,   5,1.04364,  11.3477
   508,'HIGHFEED    ',  14.4000,1,  60,  99,   5,0.95848,  11.3477
   509,'ARGYLL W    ', 240.0000,1,  50,  99,   5,1.04926,  13.8011
   511,'SUMMERS1    ', 240.0000,1,  60,  99,   5,1.04653,  14.4993
   512,'DOME   4    ', 240.0000,1,  50,  99,   5,1.04597,  14.8410
   513,'LAMBTON4    ', 240.0000,1,  50,  99,   5,1.04213,  13.7487
   514,'CLOVERB4    ', 240.0000,1,  60,  99,   5,1.04159,  13.1545
   515,'BROADMO7    ', 138.0000,1,  60,  99,  17,1.04097,  10.1242
   516,'CLOVERB8    ',  69.0000,1,  60,  99,   5,1.04787,  11.9929
   518,'ARGYLL E    ', 240.0000,1,  50,  99,   5,1.04912,  13.9148
   519,'CASTLEDN    ', 240.0000,1,  50,  99,   5,1.03823,  11.2874
   520,'VICTORIA    ', 240.0000,1,  60,  99,   5,1.03623,  11.2881
   521,'PETROLIA    ', 240.0000,1,  60,  99,   5,1.04769,  13.7283
   523,'MEADOWL2    ',  69.0000,1,  60,  99,   5,1.04218,  11.2433
   525,'GENESEE4    ', 500.0000,1,  50,  99,   5,1.05871,  22.8874
   526,'GENESEE7    ', 138.0000,1,  40,  99,   5,0.98475,  22.6606
   527,'JASPER 8    ',  69.0000,1,  60,  99,   5,1.00939,  11.0885
   528,'KENNDALE    ',  69.0000,1,  60,  99,   5,1.04636,  11.9144
   529,'MEADOWL1    ',  69.0000,1,  60,  99,   5,1.00731,  10.9796
   530,'NAMAO  8    ',  69.0000,1,  60,  99,   5,1.04510,  11.8545
   532,'STRACONA    ',  69.0000,1,  60,  99,   5,1.03598,  11.2298
   533,'VICTORIA    ',  69.0000,1,  60,  99,   5,1.04411,  11.2747
   534,'WOODCRF1    ',  69.0000,1,  60,  99,   5,1.00575,  10.9619
   535,'GARNEAU8    ',  69.0000,1,  60,  99,   5,1.04270,  11.2938
   537,'FIBERGL7    ', 138.0000,1,  60,  99,   5,1.04017,  10.0841
   538,'ATP 5R 7    ', 138.0000,1,  60,  99,   5,1.03821,   9.9798
   539,'WOODCRF2    ',  69.0000,1,  60,  99,   5,1.04187,  11.2543
   540,'CELANES7    ', 138.0000,1,  60,  99,   5,1.04266,  10.2633
   541,'ATP 4R 7    ', 138.0000,1,  60,  99,   5,1.03823,   9.9820
   542,'LAMBTON8    ',  69.0000,1,  60,  99,   5,1.04642,  11.9345
   545,'EAST IN4    ', 240.0000,1,  50,  99,   5,1.04182,  13.6027
   546,'EAST IN2    ', 240.0000,1,  60,  99,   5,1.04249,  13.6790
   548,'ENMX10S7    ', 138.0000,1,   6,  99,   3,1.01643,   0.5702
   549,'INLANDCT    ', 138.0000,1,  60,  99,   5,1.03466,   9.3910
   550,'ENMX22S7    ', 138.0000,1,   6,  99,   3,1.01471,   0.7465
   551,'ENMX28S7    ', 138.0000,1,   6,  99,   3,1.01971,   0.7818
   552,'ENMX21S7    ', 138.0000,1,   6,  99,   3,1.01833,   0.4310
   553,'ENMX21S8    ',  69.0000,1,   6,  99,   3,1.05331,  -0.1491
   554,'ENMX15S8    ',  69.0000,1,   6,  99,   3,1.04883,  -0.1970
   555,'ENMX14S7    ', 138.0000,1,   6,  99,   3,1.02083,   0.1833
   556,'ENMX34S8    ',  69.0000,1,   6,  99,   3,1.04564,  -0.1529
   557,'ENMX16S8    ',  69.0000,1,   6,  99,   3,1.04231,  -0.1355
   558,'ENMX27S8    ',  69.0000,1,   6,  99,   3,1.04126,  -0.0195
   559,'ENMX13S7    ', 138.0000,1,   6,  99,   3,1.01556,   0.6001
   560,'ENMX13S8    ',  69.0000,1,   6,  99,   3,1.04202,   0.2185
   561,'ENMX11S7    ', 138.0000,1,   6,  99,   3,1.01786,   0.7486
   564,'ENMX36S7    ', 138.0000,1,   6,  99,   3,1.02073,   0.1166
   566,'ENMX20S7    ', 138.0000,1,   6,  99,   3,1.01575,   0.4037
   567,'ENMX1S 7    ', 138.0000,1,   6,  99,   3,1.01500,   0.4592
   568,'ENMX5S 7    ', 138.0000,1,   6,  99,   3,1.01499,   0.4926
   569,'ENMX3S 7    ', 138.0000,1,   6,  99,   3,1.01492,   0.4816
   571,'ENMX43S7    ', 138.0000,1,   6,  99,   3,1.01287,   0.3993
   572,'ENMX39S7    ', 138.0000,1,   6,  99,   3,1.01772,   1.3279
   573,'ENMX38S7    ', 138.0000,1,   6,  99,   3,1.01782,   1.3843
   574,'ENMX37S7    ', 138.0000,1,   6,  99,   3,1.01838,   1.4975
   576,'ENMX47S7    ', 138.0000,1,   6,  99,   3,1.02648,   2.3123
   577,'ENMX23S7    ', 138.0000,1,   6,  99,   3,1.01608,   0.9285
   578,'ENMX23S8    ',  69.0000,1,   6,  99,   3,1.06455,   0.5132
   579,'ENMX31S7    ', 138.0000,1,   6,  99,   3,1.01422,   0.7365
   581,'ENMX12S7    ', 138.0000,1,   6,  99,   3,1.01518,   0.5838
   583,'ENMX32S7    ', 138.0000,1,   6,  99,   3,1.01324,   0.5825
   585,'ENMX9S 7    ', 138.0000,1,   6,  99,   3,1.01451,   0.6645
   586,'ENMX30S7    ', 138.0000,1,   6,  99,   3,1.01618,   0.5769
   587,'ENMX6S7     ', 138.0000,1,   6,  99,   3,1.01458,   0.4983
   588,'ENMX8S 7    ', 138.0000,1,   6,  99,   3,1.01494,   0.4537
   589,'ENMX26S7    ', 138.0000,1,   6,  99,   3,1.01414,   0.7110
   590,'ENMX24S7    ', 138.0000,1,   6,  99,   3,1.01570,   1.0058
   591,'ENMX40S7    ', 138.0000,1,   6,  99,   3,1.01282,   0.4751
   592,'ENMX41S7    ', 138.0000,1,   6,  99,   3,1.01308,   0.4278
   594,'ENMX33S7    ', 138.0000,1,   6,  99,   3,1.01266,   0.3757
   596,'ENMX7S7     ', 138.0000,1,   6,  99,   3,1.02042,   0.2927
   599,'ENMX36S8    ',  69.0000,1,   6,  99,   3,1.03277,   0.0278
   601,'2.83 TAP    ', 138.0000,1,   6,  99,   3,1.01539,   0.5775
   602,'GHOSTPI3    ', 138.0000,1,  42,  99,   1,1.08037,  12.1276
   603,'GHOSTPI1    ', 138.0000,1,  42,  99, 371,1.07973,  12.3129
   605,'WATSON C    ', 138.0000,1,  29,  99,  17,1.00238,   6.8027
   610,'KEEPHIL2    ', 500.0000,1,  40,  99,  17,1.05911,  22.3315
   637,'ALPACTAP    ', 138.0000,1,  27,  99,  17,1.02830,   2.7012
   647,'170ALPS     ', 138.0000,1,  53,  99,  17,1.07405,   2.7587
   648,'HANSMAN9    ', 138.0000,1,  37,  99,  17,1.04083,   8.8938
   649,'HANSMAN7    ', 240.0000,1,  37,  99,  17,1.07013,  10.6215
   651,'ELKRIVE7    ', 138.0000,1,  30,  99,  17,1.00062,   7.0726
   664,'PIPER CR    ', 138.0000,1,  35,  99,  17,1.02962,   5.7916
   666,'DOVER       ', 240.0000,1,  25,  99,  99,1.10360,  14.2625
   670,'TAYLOR 8    ',  69.0000,1,  55,  99,   8,1.03871,   6.3441
   674,'CYPRES1     ', 138.0000,1,  48,  99,  17,1.07191,   6.2264
   677,'CYPRES2     ', 240.0000,1,  48,  99,  17,1.07125,   6.5540
   679,'LETH111S    ', 138.0000,1,  54,  99,  11,1.04571,   4.7486
   680,'SOUTHRI9    ', 138.0000,2,   4,  99,  17,1.02000,   4.5649
   690,'COALDAL7    ', 138.0000,1,  54,  99,  17,1.03969,   4.5065
   691,'LETH241S    ', 138.0000,1,  54,  99,  11,1.04699,   4.7440
   692,'N LETHB7    ', 138.0000,1,  54,  99,  17,1.04740,   4.8041
   693,'MAGRATH8    ',  69.0000,1,  55,  99,  17,1.03923,   6.2070
   694,'MAGRATH7    ', 138.0000,1,  55,  99,  17,1.04991,   5.4608
   696,'LETH146S    ', 138.0000,1,  54,  99,  11,1.04673,   4.7364
   697,'LETH593S    ', 138.0000,1,  54,  99,  11,1.04604,   4.7370
   698,'LETH674S    ', 138.0000,1,  54,  99,  11,1.04526,   4.8172
   699,'RIVERBN7    ', 138.0000,1,  54,  99,  17,1.04615,   4.8536
   715,'CLIPP_TP    ', 138.0000,1,  32,  99,  17,1.04291,  11.0340
   716,'LAKESEN7    ', 138.0000,1,  42,  99, 391,1.04941,   5.3376
   723,'BILBY 1     ', 138.0000,1,  40,  99, 441,1.02400,   8.5182
   729,'SUMMITTP    ', 138.0000,1,  57,  99,  17,1.00699,   2.6422
   734,'SHELL A1    ', 138.0000,1,  33,  99,  40,1.02546,  10.0223
   735,'SHELL TP    ', 138.0000,1,  33,  99,  17,1.02546,  10.0223
   739,'ARD_01      ', 138.0000,1,  53,  99, 190,1.08655,   8.2794
   748,'608AL_TP    ', 138.0000,1,  53,  99,  17,1.08320,   7.9258
   750,'761L_TP     ', 138.0000,1,  33,  99,  17,1.04267,  10.2636
   751,'FIDLER01    ', 240.0000,1,  53,  99,  17,1.08630,   6.7207
   752,'FIDLER02    ', 138.0000,1,  53,  99,  17,1.08500,   7.5482
   759,'WINTHV      ', 138.0000,1,  43,  99,  10,1.09325,  12.5810
   764,'1058JOIN    ', 240.0000,1,  50,  99,  17,1.04277,  13.8613
   771,'AMELIA1     ', 240.0000,1,  33,  99,  17,1.04488,  10.7313
   779,'PADDLE R    ', 138.0000,1,  40,  99,  17,1.01996,   7.6409
   780,'SYLV_138    ', 138.0000,1,  35,  99,  17,1.03571,   5.7621
   785,'1059A_TP    ', 240.0000,1,  50,  99,  17,1.04182,  13.6027
   794,'MAGRATH9    ', 138.0000,1,  55,  99,  17,1.04991,   5.4589
   795,'LINDB_TP    ', 138.0000,1,  28,  99,   1,1.06486,   6.6679
   800,'PRIM TAP    ', 138.0000,1,  28,  99,   1,1.06378,  11.1213
   801,'787LSKP1    ', 138.0000,1,  35,  99,  17,1.04082,   5.9540
   802,'787LSKP2    ', 138.0000,1,  35,  99,  17,1.03759,   5.8226
   803,'803/804N    ', 138.0000,1,  31,  99,  17,1.03411,   9.0099
   804,'803/804X    ', 138.0000,1,  31,  99,  17,1.03442,   9.2889
   807,'521L TAP    ',  69.0000,1,  40,  99,  17,1.01267,  11.2230
   808,'505L TAP    ',  69.0000,1,  40,  99,  17,1.01275,  11.2199
   809,'EXPRESTP    ', 138.0000,1,  37,  99,  17,1.04276,  10.9863
   810,'AMOCOTAP    ', 138.0000,1,  57,  99,  17,1.00746,   2.5694
   811,'521AL TP    ',  69.0000,1,  40,  99,  17,1.01264,  11.2148
   812,'BUCK TAP    ', 138.0000,1,  30,  99,  17,0.99388,  10.9268
   813,'ELKRIVTP    ', 138.0000,1,  30,  99,  17,1.00100,   7.0882
   814,'KILRY TP    ', 138.0000,1,  37,  99,  17,1.02225,   7.3909
   815,'TWP TAP7    ', 138.0000,1,  30,  99,  17,0.99903,   7.8379
   816,'LINE  TP    ', 138.0000,1,  15,  99,  17,1.05549,   0.0462
   817,'ELKFRD T    ', 138.0000,1,  15,  99,  17,1.04730,  -0.8310
   818,'GR HL TP    ', 138.0000,1,  15,  99,  17,1.04706,  -0.8645
   819,'BRITT TP    ', 138.0000,1,  15,  99,  17,1.04655,  -1.3813
   820,'FICKL TP    ', 138.0000,1,  29,  99,  17,1.00531,   7.0884
   821,'708ALTAP    ', 138.0000,1,  33,  99,  17,1.02985,  10.0199
   823,'725BL       ', 138.0000,1,  53,  99,  17,1.04482,   5.4281
   825,'CGETAP      ', 138.0000,1,  20,  99,   1,1.07998,  -3.4247
   826,'831A TAP    ', 138.0000,1,  47,  99,  17,1.01470,   5.8011
   828,'PURSPRW4    ', 138.0000,1,  52,  99,  17,1.02061,   4.6189
   830,'MARLBTAP    ', 138.0000,1,  29,  99,  17,1.02284,   7.8579
   831,'MCBRIDET    ', 138.0000,1,  53,  99,  17,1.04483,   5.4279
   833,'KINO_TAP    ', 240.0000,1,  25,  99,   1,1.11615,  13.7112
   834,'CHIN_CHT    ', 138.0000,1,  54,  99,  17,1.03536,   4.3941
   837,'SODGLTAP    ', 138.0000,1,  53,  99,  17,1.08393,   7.8839
   839,'600AL TA    ', 138.0000,1,   4,  99,  17,1.01803,   4.2139
   841,'OTAU_TP     ', 138.0000,1,  21,  99,   1,1.08166,   4.1465
   844,'ASBNE TP    ', 138.0000,1,  40,  99,   1,1.04526,   6.1158
   851,'MUSKEG T    ', 240.0000,4,  25,  99,   9,1.00000,   0.0000
   856,'KSP3        ', 138.0000,1,  42,  99,   1,1.05594,   6.3048
   857,'KSP4        ', 138.0000,1,  42,  99,   1,1.05887,   5.7385
   862,'PV-TAP7     ', 138.0000,1,  13,  99,   1,1.03304,   5.4449
   863,'RAYRS TP    ',  69.0000,1,  55,  99,  17,1.04532,   6.0110
   869,'CHIN CH     ', 138.0000,1,  54,  99,  17,1.03883,   4.6789
   871,'943TAPA     ', 240.0000,1,  33,  99,  17,1.04492,  10.7342
   876,'514BL TP    ',  69.0000,1,  53,  99,  17,1.05801,   8.4404
   877,'BASNTAP     ', 138.0000,1,  47,  99,  17,1.01934,   5.2342
   881,'RAVEN TP    ', 138.0000,1,  38,  99,  17,1.01177,   1.9188
   882,'SCHRA TP    ', 138.0000,1,  38,  99,  17,1.01488,   2.3798
   883,'EAGLE TP    ', 138.0000,1,  38,  99,  17,1.00684,   1.2817
   886,'MAG TAP7    ', 138.0000,1,  46,  99,  17,1.00264,   0.5646
   887,'CAN L TP    ', 138.0000,1,  60,  99,  17,1.04048,  10.1010
   888,'106S TAP    ', 138.0000,1,  40,  99,  17,1.01997,   7.6412
   890,'AMOCO TP    ', 138.0000,1,  38,  99,  17,1.01381,   2.1093
   891,'904AL TP    ', 240.0000,1,  50,  99,  17,1.04196,  13.6663
   892,'WAIN TP7    ', 138.0000,1,  32,  99,  17,1.04006,  10.5430
   893,'908 TP      ', 240.0000,1,  60,  99,  17,1.04251,  13.6796
   895,'515S TAP    ',  69.0000,1,  26,  99,  17,1.02171,   2.9687
   896,'PEG.LK.T    ',  69.0000,1,  26,  99,  17,1.02321,   4.0006
   897,'GENESE T    ', 138.0000,1,  40,  99,  17,1.01534,  17.4704
   898,'GENSTR T    ', 138.0000,1,  60,  99,  17,1.03543,   9.4767
   899,'TRUE W T    ', 138.0000,1,  31,  99,  17,1.03372,   8.5993
   900,'JUMP TP1    ', 138.0000,1,  44,  99,  17,1.02470,  -0.9527
   901,'MCBRIDE1    ', 138.0000,1,  53,  99,  44,1.04495,   5.5628
   905,'105S TAP    ', 138.0000,1,  40,  99,  17,1.02400,   8.5182
   908,'L NONN T    ',  69.0000,1,  40,  99,  17,1.00833,   7.1568
   909,'DALEH TP    ', 138.0000,1,  29,  99,  17,1.00840,   6.9588
   910,'OBED TAP    ', 138.0000,1,  29,  99,  17,1.00839,   6.9604
   911,'EMPLIQTP    ', 138.0000,1,  48,  99,  17,1.06861,   5.8255
   912,'740L JNC    ', 138.0000,1,  29,  99,  17,1.01647,   7.5305
   913,'G.ROBB T    ', 138.0000,1,  29,  99,  17,1.01750,   7.6879
   914,'CADOM TP    ',  69.0000,1,  29,  99,  17,1.02699,   7.4263
   915,'CHEV TP     ', 138.0000,1,  29,  99,  17,1.01315,   7.2598
   916,'MONAR TP    ', 138.0000,1,  54,  99,  17,1.04616,   4.7116
   923,'W.CASC T    ', 138.0000,1,  44,  99,  17,1.04377,  -3.2453
   924,'CH KGT T    ', 138.0000,1,  24,  99,  17,1.02167,   5.1035
   925,'JUMP TP2    ', 138.0000,1,  44,  99,  17,1.03233,  -1.2904
   928,'ENCH TAP    ', 138.0000,1,  52,  99,  17,1.01764,   4.7215
   930,'EASY TAP    ',  69.0000,1,  30,  99,  17,1.00452,   7.2010
   931,'746L NO     ', 138.0000,1,  33,  99,  17,1.03878,  10.0476
   932,'CAR.LK.T    ',  69.0000,1,  26,  99,  17,1.02277,   3.9157
   933,'AIRD TAP    ', 138.0000,1,  57,  99,  17,1.00674,   2.9091
   934,'FLAT TAP    ', 138.0000,1,  27,  99,  17,1.03916,   7.0249
   935,'CAR.CR.T    ',  69.0000,1,  26,  99,  17,1.02449,   4.1109
   938,'STEL TAP    ', 138.0000,1,  60,  99,  17,1.04431,  10.2021
   939,'RVBD TAP    ', 138.0000,1,  54,  99,  17,1.04572,   4.8180
   940,'KPH MU T    ',  69.0000,1,  40,  99,  17,1.01556,  10.5116
   942,'LAURALK     ',  69.0000,1,  26,  99,  17,1.02265,   3.9104
   943,'MILO 1      ', 240.0000,1,  47,  99,  17,1.07264,   6.2447
   944,'638S TAP    ',  69.0000,1,  26,  99,  17,1.02165,   3.1768
   946,'KING TAP    ', 138.0000,1,  31,  99,  17,1.04006,   8.7733
   947,'GAINTAP2    ', 138.0000,1,  40,  99,  17,1.02943,   8.9788
   950,'742L JCT    ', 138.0000,1,  44,  99,  17,1.04113,  -2.5851
   951,'COCHIN T    ',  69.0000,1,  32,  99,  17,1.06202,  10.3897
   952,'DIAM TAP    ', 138.0000,1,  33,  99,  17,1.02937,  10.2259
   953,'FIBE TAP    ', 138.0000,1,  60,  99,  17,1.04031,  10.0915
   956,'758L JCT    ', 138.0000,1,  35,  99,  17,1.03791,   5.5665
   957,'166L JNC    ', 138.0000,1,  39,  99,  17,1.01151,   0.9244
   958,'521L 234    ',  69.0000,1,  40,  99,  17,1.01275,  11.2199
   959,'133L JNC    ',  69.0000,1,  40,  99,  17,1.01671,  10.5787
   960,'HART TAP    ', 138.0000,1,  46,  99,  17,0.99840,   0.2847
   961,'746L JNC    ', 138.0000,1,  33,  99,  17,1.03873,  10.0489
   962,'KAYBOBTP    ', 138.0000,1,  24,  99,  17,1.02184,   5.1112
   964,'WHITE TP    ', 138.0000,1,  40,  99,  17,1.03289,   9.6968
   965,'54L JNC     ', 138.0000,1,  44,  99,  17,1.04697,  -2.8232
   970,'746L JCT    ', 138.0000,1,  60,  99,  17,1.04114,  10.1354
   975,'COMINTAP    ', 138.0000,1,  35,  99,  17,1.02297,   5.6894
   981,'GLEN TAP    ',  69.0000,1,  40,  99,  17,1.00834,   7.3567
   982,'MADDEN T    ', 138.0000,1,  39,  99,  17,1.01548,   0.1232
   983,'MARION T    ', 138.0000,1,  40,  99,  17,1.03436,  13.0625
   984,'HIGHVL T    ', 138.0000,1,  40,  99,  17,1.03438,  13.0504
   985,'JACK_TAP    ', 240.0000,1,  25,  99,   1,1.09726,  14.7805
   986,'133-522T    ',  69.0000,1,  40,  99,  17,1.01670,  10.5782
   987,'CIL TAP7    ', 138.0000,1,  60,  99,  17,1.03828,   9.9888
   988,'CROSSF T    ', 240.0000,1,  50,  99,  17,1.04627,   4.7971
   989,'703ALTAP    ', 138.0000,1,  37,  99,  17,1.04049,   8.9014
   993,'2739STAP    ',  69.0000,1,  40,  99,  17,1.02628,   9.2008
   995,'W.GRN TP    ', 240.0000,1,  50,  99,  17,1.04312,   8.5054
  1015,'FORT NE9    ',  13.8000,2,  17,  34,  23,1.02500,  10.7183
  1016,'FORT NE7    ', 138.0000,1,  17,  99,  23,1.09507,   6.7969
  1017,'FTNELSON    ', 138.0000,1,  17,  34,   1,1.09256,   6.6395
  1018,'BASSET 7    ', 138.0000,1,  17,  99,   1,1.09080,  -0.0336
  1020,'HIGH LV7    ', 138.0000,1,  18,  99,   1,1.08000,  -1.2786
  1022,'BLUMNOR7    ', 138.0000,1,  18,  99,   1,1.08086,  -1.8145
  1023,'SULPH PT    ', 138.0000,1,  17,  99,   1,1.08893,  -0.4882
  1026,'ZAMA LK7    ', 138.0000,1,  17,  99,   1,1.09001,  -0.8193
  1027,'RBW LAK8    ',  69.0000,1,  17,  99,   1,1.04017,   0.6390
  1028,'RBW LAK7    ', 138.0000,1,  17,  99,   1,1.08273,   0.6390
  1029,'RBW LAK9    ',  25.0000,1,  17,  99,   1,1.01033,  -2.4051
  1031,'RBW 1       ',  14.4000,2,  17,  99,   1,1.02013,  -1.0814
  1032,'RBW 2       ',  14.4000,2,  17,  99,   1,1.02000,  -1.0866
  1033,'RBW 3       ',  14.4000,2,  17,  99,   1,0.99683,   0.6390
  1034,'CHINCHA7    ', 138.0000,1,  17,  99,   1,1.09431,  -0.4003
  1035,'RBW 4       ',  13.8000,2,  17,  99,  21,1.02000,   3.7536
  1036,'KEG RVR7    ', 138.0000,1,  17,  99,   1,1.09508,  -0.6893
  1037,'RBW5        ',  14.4000,2,  17,  99,  21,1.02000,  -0.9873
  1038,'OSB-TAP7    ', 138.0000,1,  18,  99,   1,1.08201,  -1.2443
  1039,'MELITO7     ', 138.0000,1,  18,  99,   1,1.08201,  -1.2446
  1044,'KEMP RV7    ', 138.0000,1,  17,  99,   1,1.09830,  -0.7256
  1050,'HOTCHKS7    ', 138.0000,1,  19,  99,   1,1.10133,  -0.6675
  1052,'HAMBURG7    ', 138.0000,1,  19,  99,   1,1.11093,  -1.7777
  1053,'RING CK7    ', 138.0000,1,  19,  99,   1,1.10845,  -1.7948
  1054,'ARCENC1     ', 138.0000,1,  17,  99,   1,1.08827,   0.1536
  1055,'CADOTTE7    ', 138.0000,1,  19,  99,   1,1.09124,  -1.0460
  1060,'NORCEN 7    ', 138.0000,1,  19,  99,   1,1.08065,  -1.0850
  1065,'LUBICON7    ', 138.0000,1,  19,  99,   1,1.07561,  -0.7632
  1070,'CRANBER7    ', 138.0000,1,  19,  99,   1,1.07500,  -0.9898
  1075,'SEAL LK7    ', 138.0000,1,  19,  99,   1,1.07780,  -0.5531
  1080,'WESLY C4    ', 240.0000,1,  19,  99,   1,1.10421,   1.6816
  1082,'WESLY C7    ', 138.0000,1,  19,  99,   1,1.09078,   0.7081
  1083,'CARMON 7    ', 138.0000,1,  19,  99,   1,1.08800,   0.4965
  1085,'PEACE RV    ', 138.0000,1,  19,  99,   1,1.08280,  -0.6068
  1088,'DAISHOW7    ', 138.0000,1,  19,  99,   1,1.07222,  -0.2952
  1089,'DAISHOW9    ',  13.8000,2,  19,  34,   1,1.01710,   0.0360
  1090,'MEIKLE1     ', 138.0000,1,  19,  99,   1,1.10156,  -0.6482
  1100,'RYCROFT7    ', 138.0000,1,  20,  99,   1,1.07584,  -5.9691
  1101,'GPEP7       ', 138.0000,2,  20,  99,  30,1.07998,  -3.4237
  1102,'BOUCH C7    ', 138.0000,1,  19,  99,   1,1.07879,  -4.5986
  1104,'KSIT RV7    ', 138.0000,1,  20,  99,   1,1.07695,  -7.4318
  1105,'FRIEDEN7    ', 138.0000,1,  19,  99,   1,1.08093,  -4.0207
  1106,'FRIEDEN8    ',  69.0000,1,  19,  99,   1,1.08192,  -5.1019
  1107,'HINES C8    ',  69.0000,1,  19,  99,   1,1.06621,  -5.9214
  1108,'EUREKA 8    ',  69.0000,1,  19,  99,   1,1.05643,  -6.5298
  1109,'MERCER 7    ', 138.0000,1,  20,  99,   1,1.07378,  -5.0605
  1110,'MERC TAP    ', 138.0000,1,  20,  99,   1,1.07456,  -4.9856
  1114,'UPDIKE1     ', 138.0000,1,  20,  99,   1,1.06657,  -7.2062
  1117,'CLAIR  L    ', 138.0000,1,  20,  99,   1,1.07444,  -5.0630
  1118,'POPLAR 7    ', 138.0000,1,  20,  99,   1,1.07361,  -7.2752
  1119,'GOODFAR7    ', 138.0000,1,  20,  99,   1,1.06585,  -7.1885
  1120,'LOWE1       ', 138.0000,1,  20,  99, 451,1.07419,  -7.2877
  1121,'CRYST L7    ', 138.0000,1,  20,  99,   1,1.07553,  -4.6103
  1123,'SADHL TP    ', 138.0000,1,  20,  99,   1,1.07196,  -6.9945
  1124,'SADDLE 7    ', 138.0000,1,  20,  99,   1,1.06741,  -7.2478
  1126,'FLYINGS7    ', 138.0000,1,  20,  99,   1,1.07783,  -3.8325
  1132,'WAP JCT7    ', 138.0000,1,  20,  99,   1,1.07236,  -4.8466
  1134,'ELMWORT7    ', 138.0000,1,  20,  99,   1,1.06376,  -6.3485
  1135,'WAPITI 7    ', 138.0000,1,  20,  99,   1,1.07026,  -4.9831
  1137,'AWTAP       ', 138.0000,1,  20,  99,   1,1.08016,  -3.0436
  1138,'BCTAP       ', 138.0000,1,  20,  99,   1,1.08005,  -3.0431
  1139,'ALBRIGHT    ', 138.0000,1,  20,  99,   1,1.07997,  -3.0502
  1140,'P&G    7    ', 138.0000,1,  20,  99,   1,1.07994,  -3.0444
  1141,'P&G    9    ',  13.8000,2,  20,  34,   1,1.03000,  -2.4857
  1142,'BEARCK1     ', 138.0000,1,  20,  99,  43,1.08015,  -3.0417
  1143,'BIG MTN7    ', 138.0000,1,  20,  99,   1,1.08257,  -2.9580
  1144,'DOME CU7    ', 138.0000,1,  22,  99,   1,1.10314,   0.8751
  1145,'BRDGE C7    ', 138.0000,1,  20,  99,   1,1.08253,  -2.8803
  1146,'P&G 8       ',  13.8000,1,  20,  34,   1,1.02480,  -6.0293
  1147,'HR MILN7    ', 138.0000,1,  22,  99,   1,1.11770,   3.7702
  1148,'HR MILN9    ',  15.0000,2,  22,  99,   1,1.02600,   9.2237
  1149,'KAKWA1      ', 138.0000,1,  22,  99,   1,1.11540,   3.3938
  1150,'DONNELL7    ', 138.0000,1,  19,  99,   1,1.07936,  -0.3192
  1151,'TAP7L487    ', 138.0000,1,  23,  99,   1,1.07867,   0.0511
  1153,'TRIANGL7    ', 138.0000,1,  23,  99,   1,1.07731,  -0.0829
  1155,'VALLEYV7    ', 138.0000,1,  23,  99,   1,1.07506,   0.9549
  1156,'VV PROP8    ',  69.0000,1,  23,  99,   1,1.10036,  -2.9545
  1160,'BEZANSON    ', 138.0000,1,  20,  99,   1,1.07359,  -3.9075
  1163,'L. SMOKY    ', 240.0000,1,  23,  99,   1,1.09634,   2.7619
  1164,'L.SMOKY7    ', 138.0000,1,  23,  99,   1,1.07500,   1.2802
  1165,'STURGEO7    ', 138.0000,1,  23,  99,   1,1.07455,   1.2644
  1166,'STURGEO8    ',  69.0000,1,  23,  99,   1,1.10067,  -2.9310
  1167,'STURGEA9    ',  14.4000,2,  23,  99,   1,1.07921,  -4.7276
  1168,'STURGEB9    ',   4.2000,2,  23,  99,   1,1.02268,  -4.8622
  1169,'STURGEO9    ',  25.0000,1,  23,  99,   1,1.03552,  -7.1942
  1170,'SIMONET7    ', 138.0000,1,  22,  99,   1,1.09836,   1.9938
  1171,'VALLEYG1    ',  13.8000,2,  23,  99,   1,1.02000,   1.2787
  1172,'STURG_1     ', 138.0000,1,  23,  99,   1,1.07486,   1.2820
  1173,'VALLEYG2    ',  13.8000,2,  23,  99,   1,1.00000,   1.2875
  1175,'FOX CRK7    ', 138.0000,1,  24,  99,   1,1.03614,   3.4569
  1180,'GOOSE R7    ', 138.0000,1,  23,  99,   1,1.06307,   2.1178
  1185,'HIGH PR8    ',  69.0000,1,  21,  99,   1,1.04900,  -2.9346
  1200,'RUTH LK4    ', 240.0000,1,  25,  99,   1,1.10061,  14.3917
  1201,'RUTH LK8    ',  69.0000,1,  25,  99,   1,1.04581,  11.6042
  1202,'RUTH LA7    ', 138.0000,1,  25,  99,   1,1.09813,   9.1914
  1203,'RUTH LK7    ', 138.0000,1,  25,  99,   1,1.09793,   9.1903
  1205,'SYNC_UE6    ', 240.0000,2,  25,  99,   9,1.10000,  14.4432
  1208,'TARSLDB     ', 240.0000,2,  25, 999,  10,1.10000,  14.4771
  1222,'PARS CR7    ', 138.0000,1,  25,  99,   1,1.09068,   8.3065
  1224,'HANGSTO7    ', 138.0000,1,  25,  99,   1,1.08875,   7.4237
  1226,'WABASCA4    ', 240.0000,1,  25,  99,   1,1.08689,   6.2409
  1227,'CROWLK7     ', 138.0000,1,  25,  99,   1,1.08523,  10.1810
  1228,'MITS E.4    ', 240.0000,1,  51,  99,   1,1.08610,   5.4976
  1229,'MITS E.7    ', 138.0000,1,  21,  99,   1,1.08181,   4.1855
  1230,'AEC MILL    ', 138.0000,1,  21,  99,   1,1.08141,   4.0972
  1231,'AEC  #19    ',  13.8000,1,  21,  99,   1,1.03787,   3.0891
  1232,'AEC  #29    ',  13.8000,1,  21,  99,   1,1.03787,   3.0878
  1234,'OTAUWAU7    ', 138.0000,1,  21,  99,   1,1.08173,   4.1592
  1235,'OTAUWAU8    ',  69.0000,1,  21,  99,   1,1.08185,   3.0523
  1236,'MUSKEG7     ', 240.0000,2,  25, 999,  40,1.09622,  14.9167
  1238,'7LA36TAP    ', 138.0000,1,  25,  99,   1,1.08441,   7.5086
  1239,'GREGOIRE    ', 138.0000,1,  25,  99,   1,1.08367,   7.3987
  1240,'SWAN RV8    ',  69.0000,1,  26,  99,   1,1.02459,   1.4691
  1241,'LONGLK19    ', 138.0000,2,  25,  99,  99,1.10000,  16.7941
  1242,'KINOSIS2    ', 138.0000,1,  25,  99,   1,1.08505,  15.5883
  1243,'EDITH L7    ', 138.0000,1,  26,  99,   1,1.03801,   3.3237
  1244,'EDITH L8    ',  69.0000,1,  26,  99,   1,1.02649,   1.8340
  1245,'KINOSIS1    ', 240.0000,1,  25,  99,   1,1.11617,  13.7153
  1248,'SWANHIL8    ',  69.0000,1,  26,  99,   1,1.03073,   2.0320
  1250,'SWANDIV8    ',  69.0000,1,  26,  99,   1,1.02503,   1.8805
  1251,'HORMIN9     ', 240.0000,1,  25,  99, 261,1.10101,  14.6050
  1254,'FREEMAN8    ',  69.0000,1,  26,  99,   1,1.03032,   2.2993
  1260,'LOU CR.4    ', 240.0000,1,  26,  99,   1,1.09069,   5.2244
  1261,'LOU CR.7    ', 138.0000,1,  26,  99,   1,1.05138,   4.0525
  1262,'HORUP9      ', 240.0000,2,  25,  99, 261,1.10066,  14.6684
  1263,'JOSLYN4     ', 240.0000,1,  25,  99,   1,1.10185,  14.5857
  1266,'SARAH L7    ', 138.0000,1,  26,  99,   1,1.04790,   4.0115
  1267,'SARAH L8    ',  69.0000,1,  26,  99,   1,1.03669,   2.6362
  1270,'ESSO JU7    ', 138.0000,1,  26,  99,   1,1.04917,   3.9518
  1271,'MORSE RV    ', 138.0000,1,  26,  99,   1,1.04923,   3.9548
  1272,'FIELDGA7    ', 138.0000,1,  26,  99,   1,1.04788,   3.9109
  1274,'MACKAY2     ', 240.0000,2,  25,  99,   1,1.10342,  14.3722
  1275,'VIRGINI7    ', 138.0000,1,  26,  99,   1,1.05091,   3.2810
  1278,'KINUSO 8    ',  69.0000,1,  21,  99,   1,1.05096,   0.4234
  1280,'BRINT02     ', 240.0000,1,  25,  99,   1,1.08883,   6.6559
  1281,'SLAVE L8    ',  69.0000,1,  21,  99,   1,1.07172,   2.3214
  1284,'NARROWS     ', 138.0000,1,  19,  99,   1,1.07166,   1.8333
  1285,'NIPISI 7    ', 138.0000,1,  19,  99,   1,1.06165,   0.0033
  1289,'JACKPINE    ', 240.0000,1,  25,  99, 481,1.09583,  14.8798
  1290,'HORSERV7    ', 138.0000,1,  25,  99,   1,1.07771,   8.3895
  1293,'ALGAR-17    ', 138.0000,1,  25, 999,   1,1.08426,   8.2975
  1294,'MARIA-17    ', 138.0000,1,  25, 999,   1,1.08809,   9.0765
  1300,'WOLF LK7    ', 138.0000,1,  28,  99,   1,1.06971,  11.0159
  1301,'FOSTERCK    ', 138.0000,1,  28,  99,   1,1.09067,  12.7565
  1302,'PRIM_25     ', 138.0000,2,  28, 999,   1,1.04807,  11.4199
  1303,'MAHIHKA7    ', 138.0000,1,  28,  99,   1,1.06528,  10.9304
  1304,'MAHNO1      ', 138.0000,1,  28,  99,  36,1.06533,  10.9281
  1310,'LEMING 7    ', 138.0000,1,  28,  99,   1,1.07287,  11.1116
  1312,'MARG LK4    ', 240.0000,1,  51,  99,   1,1.09046,  10.6397
  1313,'MARG LK7    ', 138.0000,1,  28,  99,   1,1.07966,  10.3739
  1314,'BRIKER1     ', 138.0000,1,  13,  99,   1,1.03205,   5.3729
  1315,'LACOREY7    ', 138.0000,1,  28,  99,   1,1.07516,   8.9300
  1320,'ETHEL L7    ', 138.0000,1,  28,  99,   1,1.07110,  10.2917
  1321,'ETHEL L8    ',  69.0000,1,  28,  99,   1,1.08561,   9.6331
  1332,'GRND CTR    ', 138.0000,1,  28,  99,   1,1.06959,   9.1277
  1344,'BONNY  7    ', 138.0000,1,  28,  99,   1,1.07718,   7.4359
  1345,'BONNY  8    ',  69.0000,1,  28,  99,   1,1.07226,   6.0429
  1346,'BONN SVC    ', 138.0000,2,  28,  99,   1,1.07925,   7.3855
  1348,'WHITFISH    ', 240.0000,1,  51,  99,   1,1.09811,  10.7462
  1350,'WHITBY 7    ', 138.0000,1,  56,  99,   1,1.05699,   6.5258
  1357,'VILNA  7    ', 138.0000,1,  56,  99,   1,1.05651,   6.5278
  1362,'WILLINGD    ',  69.0000,1,  56,  99,   1,1.04775,   5.7778
  1367,'VEGREVL7    ', 138.0000,1,  56,  99,   1,1.04886,   7.4635
  1368,'VEGREVL8    ',  69.0000,1,  56,  99,   1,1.05149,   6.8768
  1371,'ST. PAU8    ',  69.0000,1,  56,  99,   1,1.05456,   4.5860
  1377,'IRISH C7    ', 138.0000,1,  13,  99,   1,1.05010,   6.1221
  1382,'BUFALOTP    ', 138.0000,1,  32,  99,   1,1.04113,   6.4657
  1383,'VERMILO7    ', 138.0000,1,  13,  99,   1,1.04016,   6.4895
  1384,'VERMILO8    ',  69.0000,1,  13,  99,   1,1.04428,   5.3503
  1388,'KITSCOT8    ',  69.0000,1,  13,  99,   1,1.03221,   4.6732
  1393,'HILL   7    ', 138.0000,1,  13,  99,   1,1.03738,   5.0327
  1394,'HILL   8    ',  69.0000,1,  13,  99,   1,1.03332,   4.6169
  1400,'HEISLER8    ',  69.0000,1,  36,  99,   1,1.02877,  12.2447
  1401,'BIGKNIF8    ',  69.0000,1,  36,  99,   1,1.04370,  12.7263
  1403,'PAINTRT4    ', 240.0000,1,  50,  99,   1,1.06317,  13.4383
  1404,'CASTOR 8    ',  69.0000,1,  42,  99,   1,1.06732,   9.3106
  1406,'SULLV LK    ',  69.0000,1,  42,  99,   1,1.08763,   7.5687
  1407,'6L17TAP     ',  69.0000,1,  42,  99,   7,1.06732,   9.3106
  1408,'HANNA  8    ',  69.0000,1,  42,  99,   1,1.07336,   6.5094
  1411,'WADDEL7     ', 138.0000,1,  25,  99,   1,1.04808,  12.5752
  1422,'NEVIS  4    ', 240.0000,1,  50,  99,   1,1.04825,  11.1674
  1423,'NEVIS  7    ', 138.0000,1,  42,  99,   1,1.08595,  11.0768
  1424,'NEVIS  8    ',  69.0000,1,  42,  99,   1,1.06154,   9.3792
  1430,'DELBURN8    ',  69.0000,1,  42,  99,   1,1.05349,   9.1828
  1431,'SWITCH_H    ', 240.0000,1,  43,  99, 501,1.06772,  14.0610
  1432,'DELB JCT    ',  69.0000,1,  42,  99,   1,1.05546,   9.3030
  1433,'3 HILLS7    ', 138.0000,1,  42,  99,   1,1.08049,  11.6276
  1434,'3 HILLS8    ',  69.0000,1,  42,  99,   1,1.15217,  11.5975
  1437,'MARION 8    ',  69.0000,1,  42,  99,   1,1.03394,  10.2687
  1439,'STETTLE8    ',  69.0000,1,  42,  99,   1,1.03764,   9.3564
  1442,'BIG VAL8    ',  69.0000,1,  42,  99,   1,1.03305,   8.8947
  1444,'LINDBER7    ', 138.0000,1,  28,  99,   1,1.06556,   6.6438
  1445,'ROWLEY 8    ',  69.0000,1,  42,  99,   1,1.04420,   8.6529
  1448,'MICH. C7    ', 138.0000,1,  42,  99,   1,1.08687,  11.2393
  1449,'MICH. C8    ',  69.0000,1,  42,  99,   1,1.04976,   9.8460
  1453,'KSP_TAP     ', 138.0000,1,  48,  99,   1,1.06565,   5.6646
  1454,'BINDLOS7    ', 138.0000,1,  48,  99,  17,1.06367,   5.5698
  1455,'LLOYD  7    ', 138.0000,1,  13,  99,   1,1.03882,   4.9817
  1458,'LOYALIS7    ', 138.0000,1,  42,  99, 391,1.05339,   6.3975
  1459,'EXCEL7      ', 138.0000,1,  42,  99, 391,1.05886,   5.7373
  1460,'WINT HI7    ', 138.0000,1,  43,  99,   1,1.09327,  12.5104
  1463,'BULLPON7    ', 138.0000,1,  43,  99,   1,1.09593,  12.3237
  1465,'CORONAT8    ',  69.0000,1,  42,  99,   1,1.07377,   6.8878
  1466,'CORO JCT    ',  69.0000,1,  42,  99,   4,1.07661,   7.0288
  1468,'VETERAN8    ',  69.0000,4,  42,  99,   1,1.00000,   0.0000
  1469,'BAT RV79    ', 240.0000,1,  36,  99,   1,1.06021,  14.3911
  1470,'VETERAN7    ', 138.0000,1,  42,  99,   1,1.05203,   5.6492
  1471,'MONITOR7    ', 138.0000,1,  42,  99,   1,1.05452,   6.4525
  1472,'MONITOR8    ',  69.0000,1,  42,  99,   1,1.08156,   6.4525
  1473,'MCNEILL     ', 138.0000,1,  48,  34,   1,1.07379,   6.4629
  1474,'OYEN   7    ', 138.0000,1,  42,  99,   1,1.05886,   5.6990
  1475,'OYEN   8    ',  69.0000,1,  42,  99,   1,1.09748,   4.2187
  1476,'YOUNGST8    ',  69.0000,1,  42,  99,   1,1.07171,   4.7096
  1477,'RIBSTON1    ', 138.0000,1,  42,  99,   1,1.05093,   5.4483
  1478,'RICHDAL8    ',  69.0000,1,  42,  99,   1,1.07115,   5.7494
  1479,'AEC TAP     ',  69.0000,1,  42,  99,   1,1.07190,   4.6705
  1480,'AEC EXP     ',  69.0000,1,  42,  99,  25,1.07038,   4.6327
  1481,'SHEER 14    ', 240.0000,1,  43,  99,   1,1.07302,  13.6046
  1482,'SHEER 1     ',  19.0000,2,  43,  99,   1,1.03000,  19.0471
  1484,'ANDERSO4    ', 240.0000,1,  43,  99,   1,1.07334,  13.4693
  1485,'ANDERSON    ', 138.0000,1,  43,  99,   1,1.09995,  12.7932
  1486,'SHEER 24    ', 240.0000,1,  43,  99,   1,1.07337,  13.5920
  1487,'SHEER 29    ',  19.0000,2,  43,  99,   1,1.03000,  18.6826
  1488,'MANNIX 8    ',  69.0000,1,  36,  99,   1,1.04343,  12.6785
  1489,'BAT RV80    ', 240.0000,1,  36,  99,   1,1.06041,  14.3679
  1490,'JAROW TP    ', 138.0000,1,  32,  99,   1,1.04203,  10.5052
  1491,'BAT. RV7    ', 138.0000,1,  36,  99,   1,1.07490,  16.0155
  1492,'BAT. RV8    ',  69.0000,1,  36,  99,   1,1.04415,  12.7777
  1493,'BAT #1      ',  14.4000,4,  36,  99,   1,1.00000,   0.0000
  1494,'BAT #2      ',  14.4000,4,  36,  99,   1,1.00000,   0.0000
  1495,'BAT #3      ',  16.0000,2,  36,  99,   1,1.01000,  21.3973
  1496,'BAT #4      ',  16.0000,2,  36,  99,   1,1.05000,  20.9369
  1497,'BAT #5      ',  21.0000,2,  36,  99,   1,1.00000,  21.1417
  1498,'BIGFOOT8    ',  69.0000,1,  36,  99,   1,1.04436,  12.6184
  1499,'CORDEL 4    ', 240.0000,1,  50,  99,   1,1.06038,  14.3615
  1501,'NATAL  7    ', 138.0000,1,  15,  99,   2,1.06556,   0.9994
  1503,'LINE CRE    ', 138.0000,1,  15,  34,   2,1.05480,   0.0089
  1504,'GR HL CO    ', 138.0000,1,  15,  34,   2,1.04640,  -0.9357
  1505,'BRITT CK    ', 138.0000,1,  15,  34,   2,1.04508,  -1.4706
  1506,'ELKFORD7    ', 138.0000,1,  15,  34,   2,1.04710,  -0.8423
  1507,'CRANBROO    ', 500.0000,1,  15,  99,   2,1.06565,   1.3010
  1508,'KLC_TAP     ', 138.0000,1,  17,  99,   2,1.09451,   5.8546
  1509,'FNC_TAP     ', 138.0000,1,  17,  99,   2,1.07867,   1.4410
  1510,'KLC-1       ', 138.0000,1,  17,  99, 472,1.09451,   5.8546
  1511,'FNC-1       ', 138.0000,1,  17,  99, 473,1.07502,   1.2575
  1520,'WSCC GEN    ', 500.0000,3,  15,  99,   2,1.02000,   0.0000
  1574,'NILREM3     ', 240.0000,1,  42,  99,   1,1.07567,  11.7047
  1603,'KEARL240    ', 240.0000,1,  25,  99,  36,1.11601,  14.5084
  1604,'EDD-0085    ', 138.0000,1,  25,  99,  10,1.91304,  14.4771
  1666,'DOVERPS     ', 240.0000,1,  25,  99,  99,1.06815,  13.1714
  1680,'BITUMONT    ', 240.0000,1,  25,  99,   1,1.10930,  14.5448
  1681,'KEARL72A    ',  69.0000,1,  25,  99,  36,1.03706,  14.5084
  1682,'KEARL72B    ',  69.0000,1,  25,  99,  36,1.02621,  14.5084
  1683,'KEARL13A    ',  13.8000,1,  25,  99,  36,0.99385,  14.5084
  1684,'KEARL13B    ',  13.8000,1,  25,  99,  36,1.00527,  14.5084
  2053,'SANDYPA9    ',   4.7000,1,  48,  99,  17,1.07059,   5.9523
  2060,'ESSO RA9    ',  13.8000,1,  33,  99,  17,1.00989,   8.0201
  2062,'SHERRIT9    ',  13.8000,1,  33,  99,  17,1.01903,   8.4758
  2063,'SHERIT 9    ',  13.8000,1,  33,  99,  17,1.02735,   9.1102
  2085,'MILLARA9    ',  13.8000,2,  26,  99,  17,0.99007,   2.4178
  2089,'E EDMOA9    ',  25.0000,1,  60,  99,  17,1.02167,   8.2511
  2103,'BIG HOR9    ',  25.0000,1,  34,  99,  17,1.04284,   5.6729
  2125,'YASAB7      ',  13.8000,1,  60,  99,  17,1.03288,   9.2069
  2131,'SUNDANA9    ',   4.1600,1,  40,  99,  17,1.01268,  11.2236
  2135,'SUNDANB9    ',   4.1600,1,  40,  99,  17,1.07042,  13.3783
  2144,'SUNDAND9    ',   4.1600,1,  40,  99,  17,1.07042,  13.3783
  2169,'CAN CEM8    ',   4.1600,1,  44,  99,  17,1.04390,  -3.8979
  2173,'BRETV B7    ',   4.1600,1,  60,  99,  17,1.03811,   8.7411
  2198,'BALZACA8    ',  25.0000,1,   6,  99,  17,1.02662,   2.3208
  2208,'ENMX2SB9    ',  13.2000,1,   6,  99,   3,1.03681,  -0.9062
  2218,'BLACKMUD    ',  25.0000,1,  60,  99,  17,1.03684,   7.1271
  2230,'OLDMAN R    ',  13.8000,2,  53,  99,   1,1.07098,   9.6356
  2231,'N SHELL9    ',  25.0000,1,  55,  99,  17,1.04924,   5.0929
  2234,'CASTRIV2    ',  25.0000,2,  53,  99,  44,1.08247,   9.5916
  2242,'HIGH RA9    ',  25.0000,1,  46,  99,  17,1.05395,  -2.0150
  2251,'GARDN2      ',  25.0000,1,  55,  99,  10,1.04780,   8.4375
  2260,'JENNERA9    ',  25.0000,1,  48,  99,  17,1.02578,   5.3193
  2266,'PANCAN 9    ',  13.8000,2,  48,  99,  17,1.04598,   3.6267
  2269,'BURDETT8    ',  25.0000,1,  52,  99,  17,1.04821,   3.1208
  2284,'BUTTE9      ',   4.1600,1,   4,  99,  17,1.03584,   3.2186
  2297,'WAINWRI9    ',  25.0000,1,  32,  99,  17,1.07209,   8.6878
  2298,'ALB NEWA    ',  13.8000,1,  26,  99,  17,1.02533,   4.4828
  2301,'FOSTERCK    ',  25.0000,1,  28,  99,   1,1.02876,  10.3939
  2311,'LEDUC2      ',  25.0000,1,  60,  99,  17,1.03541,   8.1360
  2315,'HUSSAR19    ',   4.1600,1,  45,  99,  17,1.03087,   1.3701
  2336,'SUMV8       ',  34.5000,2,  53,  99,  19,1.03628,  10.2650
  2340,'NAMAKA 9    ',  25.0000,1,  45,  99,  17,1.03704,  -0.0573
  2344,'WARLOW9     ',   4.1600,1,  48,  99,  17,1.06195,   2.2289
  2357,'STALBE19    ',  25.0000,1,  60,  99,  17,1.04193,   6.7278
  2358,'SODER3      ',  25.0000,1,  53,  99, 231,1.09548,  13.3187
  2364,'CARVEL02    ',  25.0000,1,  40,  99,  17,1.02758,   7.2014
  2366,'VISCOUNT    ',  25.0000,1,  60,  99,  17,1.02612,   7.8626
  2368,'CHEVIOT3    ',  69.0000,1,  29,  99,  17,1.00883,   6.0305
  2369,'CHRISLK2    ',  25.0000,1,  25,  99,  17,1.04062,  10.5155
  2370,'CHRISLK3    ',  25.0000,1,  25,  99,  17,1.03972,  12.5709
  2373,'IPL HAA8    ',   4.1600,1,  32,  99,  17,1.02721,  10.6495
  2384,'UNION A9    ',  13.8000,1,  35,  99,  17,0.98531,   1.8452
  2389,'HILLRIDG    ',  25.0000,2,  54,  99,  10,1.03643,   8.1237
  2392,'ALPAC2      ',  13.8000,2,  27,  99, 301,1.03000,  -1.1370
  2397,'PINEDAL1    ',  25.0000,1,  29,  99,  17,1.02905,   3.6286
  2399,'BASSAN9     ',  25.0000,1,  47,  99,  17,1.03790,   1.6426
  2402,'KETTLES2    ',  34.5000,2,  53,  99, 192,1.03075,  12.2747
  2415,'MARLBOR2    ',   4.1600,1,  29,  99,  17,1.00978,   7.8288
  2417,'WAUP3       ',  25.0000,2,  27,  99,  17,1.03360,   2.2839
  2423,'KEEPHIA9    ',   4.1600,1,  40,  99,  17,1.01496,  17.4801
  2503,'SUMMITG3    ',  13.8000,2,  57,  99,   3,1.00000,   2.7144
  2514,'CLOVERB5    ',  25.0000,1,  60,  99,   5,1.05716,  12.7172
  2515,'BROADMO9    ',  25.0000,1,  60,  99,  17,1.03852,  10.1242
  2550,'ENMX2299    ',  13.2000,1,   6,  99,   3,1.01599,  -0.7888
  2551,'ENMX2899    ',  13.2000,1,   6,  99,   3,1.01571,  -1.0441
  2555,'ENMX1499    ',  25.0000,1,   6,  99,   3,1.03160,  -3.1087
  2556,'ENMX3499    ',  13.2000,1,   6,  99,   3,1.02866,  -0.8383
  2559,'ENMX1399    ',  13.2000,1,   6,  99,   3,1.01238,  -0.4780
  2561,'ENMX1199    ',  25.0000,1,   6,  99,   3,1.03384,  -1.4542
  2564,'ENMX3699    ',  13.2000,1,   6,  99,   3,1.02244,  -1.8276
  2567,'ENMX1SB9    ',  13.2000,1,   6,  99,   3,0.99395,  -0.8380
  2568,'ENMX5SB9    ',  13.2000,1,   6,  99,   3,1.02588,  -0.7119
  2571,'ENMX4399    ',  13.2000,1,   6,  99,   3,1.01222,  -0.0899
  2572,'ENMX3999    ',  25.0000,1,   6,  99,   3,1.03318,  -0.5262
  2573,'ENMX3899    ',  13.2000,1,   6,  99,   3,1.03267,   0.5729
  2576,'ENMX47S8    ',  25.0000,1,   6,  99,   3,1.03087,   2.3123
  2578,'ENMX2399    ',  13.2000,1,   6,  99,   3,1.03025,   0.3434
  2579,'ENMX3199    ',  13.2000,1,   6,  99,   3,1.03344,   0.2288
  2585,'ENMX9SB9    ',  13.2000,1,   6,  99,   3,1.01527,  -0.8329
  2588,'ENMX8SB9    ',  25.0000,1,   6,  99,   3,1.00343,  -0.8545
  2589,'ENMX26S6    ',  25.0000,1,   6,  99,   3,1.03352,   0.7110
  2598,'ENMX23B9    ',  13.2000,1,   6,  99,   3,1.03414,  -1.3642
  2603,'GHOST PI    ',  34.5000,2,  42,  99, 371,1.00000,  15.5618
  2605,'WATSON C    ',   4.1600,1,  29,  99,  17,1.00130,   6.5297
  2690,'COALDAL8    ',  25.0000,1,  54,  99,  17,1.05115,   2.9105
  2716,'LAKESEN8    ',   4.1600,1,  42,  99, 391,0.99494,   4.2530
  2738,'ARD_02      ',  34.5000,1,  53,  99, 190,0.89889,   8.3365
  2739,'ARD_05      ',  34.5000,1,  53,  99, 190,0.95704,  14.3893
  2771,'AMELIA2     ',  25.0000,1,  33,  99,  17,1.03413,   9.1249
  2779,'PADDLE R    ',   4.1600,1,  40,  99,  17,1.00435,   6.9190
  2780,'SYLV_25A    ',  25.0000,1,  35,  99,  17,1.03973,   3.8531
  2901,'MCBRIDE2    ',  25.0000,2,  53,  99,  44,1.01798,  12.5605
  3017,'COLD CA9    ',  25.0000,1,  29,  99,  17,1.03332,   4.4240
  3020,'EDSON A9    ',  25.0000,1,  29,  99,  17,1.04009,   6.1825
  3036,'BRAZEAU8    ',  25.0000,1,  30,  99,  17,0.98735,   6.8835
  3038,'BRAZEAB9    ',  25.0000,1,  30,  99,  17,1.03537,   6.6348
  3040,'N CALDA9    ',  25.0000,1,  60,  99,  17,1.02270,   6.6081
  3041,'N BARRH9    ',  25.0000,1,  40,  99,  17,1.00697,   5.7574
  3047,'SHERWOA9    ',  25.0000,1,  60,  99,  17,1.02919,   7.9517
  3053,'SANDYPB9    ',   4.7000,1,  48,  99,  17,1.07059,   5.9512
  3055,'GULF OA9    ',  13.8000,1,  60,  99,  17,1.02982,   8.9712
  3056,'IPPL EA9    ',   4.1600,1,  60,  99,  17,1.02571,   8.5479
  3058,'FORT SB9    ',  25.0000,1,  60,  99,  17,1.04289,   7.8223
  3059,'REDWATA9    ',  25.0000,1,  33,  99,  17,1.03125,   6.9383
  3060,'ESS0 RED    ',  13.8000,1,  33,  99,  17,0.99954,   6.9511
  3062,'SHERIT G    ',   4.1600,2,  33,  99,  17,1.04337,   8.1555
  3067,'BRUDERH8    ',  25.0000,1,  33,  99,  17,1.04568,   8.2604
  3069,'IOL   A9    ',  13.8000,2,  60,  99,  17,1.02329,   8.2605
  3070,'CAMROSA9    ',  25.0000,1,  31,  99,  17,1.04173,   8.0957
  3072,'JARROW 9    ',  25.0000,1,  32,  99,  17,1.04260,   9.6139
  3076,'IPPL ST9    ',   4.1600,1,  56,  99,  17,1.00736,  10.6960
  3079,'BUFFALO8    ',  25.0000,1,  32,  99,  17,1.04927,   7.4310
  3085,'MILLARB9    ',  13.8000,2,  26,  99,  17,1.00329,   2.7419
  3089,'E EDMOB9    ',  25.0000,1,  60,  99,  17,1.02190,   8.2750
  3091,'NISKU A9    ',  25.0000,1,  60,  99,  17,1.04425,   6.1832
  3093,'WETASKI9    ',  25.0000,1,  31,  99,  17,1.02450,   7.2462
  3100,'ROCKY A9    ',  25.0000,1,  38,  99,  17,1.03969,   2.6178
  3107,'SUNDREA9    ',  25.0000,1,  38,  99,  17,1.08300,  -1.0599
  3110,'ENBRIDGE    ',   4.1600,1,  60,  99,  17,1.03992,  10.0233
  3112,'SUNKEN8     ',   4.1600,1,  37,  99,  17,1.00822,   8.2215
  3113,'BLACKFA8    ',  25.0000,1,  35,  99,  17,1.04211,   3.5544
  3119,'N RED D8    ',  25.0000,1,  35,  99,  17,1.02464,   2.8301
  3120,'INNISFB9    ',  25.0000,1,  39,  99,  17,1.04164,   4.2015
  3121,'OLDS  A9    ',  25.0000,1,  39,  99,  17,1.04915,   0.2896
  3124,'HARMATA9    ',  25.0000,1,  39,  99,  17,1.07797,  -0.1875
  3131,'SUNDANE9    ',   4.1600,1,  40,  99,  17,1.01268,  11.2236
  3144,'SUNDANK9    ',   4.1600,1,  40,  99,  17,1.07042,  13.3783
  3150,'WILLESD9    ',  25.0000,1,  30,  99,  17,1.04319,   5.0429
  3159,'LANGDOA9    ',  20.0000,1,   6,  99,  17,1.03654,   3.8074
  3168,'SUNSHIA9    ',  25.0000,1,  44,  99,  17,1.00507, -10.0137
  3169,'CAN CEA9    ',   4.1600,1,  44,  99,  17,1.04319,  -3.7244
  3171,'SEEBE  9    ',  25.0000,1,  44,  99,  17,1.04263,  -3.1724
  3173,'BRETV C7    ',   4.1600,1,  60,  99,  17,1.03667,   8.2329
  3180,'GHOST  9    ',  25.0000,1,  44,  99,  17,1.03963,  -3.9151
  3181,'GHOST G9    ',   2.3000,2,  44,  99,  17,1.03968,  -0.8226
  3187,'CECST       ',  13.8000,2,   6,  99, 200,1.03000,   7.0291
  3192,'NELS LK     ',  25.0000,1,  31,  99,  17,0.99389,   4.4248
  3194,'LAKE LA9    ',  25.0000,1,  44,  99,  17,1.04660, -12.0194
  3199,'SHELL B9    ',   4.1600,1,  44,  99,  17,1.00741,  -2.2760
  3208,'ENMX2SC9    ',  13.2000,1,   6,  99,   3,1.03473,  -0.7508
  3215,'TEX.W.A9    ',  25.0000,1,  30,  99,  17,1.01099,   6.6043
  3218,'BLACKMD3    ',  25.0000,1,  60,  99,  17,1.03679,   7.1277
  3227,'SHEL GA9    ',   4.1600,1,  55,  99,  17,1.04100,   3.2691
  3234,'CASTRIV3    ',  25.0000,2,  53,  99,  44,1.08143,   6.3648
  3239,'OKOTOKS8    ',  25.0000,1,  46,  99,  17,1.02399,  -1.2558
  3242,'HIGH RB9    ',   4.1600,1,  46,  99,  17,1.01623,  -0.3450
  3247,'CAVAL_A     ',  13.8000,2,  45,  99,  42,1.01344,   1.6927
  3251,'CARSELA2    ',  13.8000,2,  45,  99,  43,1.03000,   5.2318
  3252,'CARSELA9    ',  25.0000,1,  45,  99,  17,1.03562,   0.9533
  3256,'BROOKSA9    ',  25.0000,1,  47,  99,  17,1.04187,   4.3638
  3259,'STRATHM2    ',  25.0000,1,  45,  99,  17,1.04054,  -0.7548
  3260,'JENNERB9    ',  25.0000,1,  48,  99,  17,1.02885,   4.5527
  3263,'EMPRESA9    ',   6.9000,2,  48,  99,  17,1.02950,   3.9346
  3266,'PANCAN 9    ',  13.8000,2,  48,  99,  17,1.04576,   3.5460
  3270,'SUFFIEL8    ',  25.0000,1,   4,  99,  17,1.05142,   0.8403
  3272,'TABER A9    ',  25.0000,1,  52,  99,  17,1.05496,   0.3797
  3275,'TILLEY 8    ',  25.0000,1,  47,  99,  17,1.04789,   2.4395
  3283,'CANMORE8    ',  25.0000,1,  44,  99,  17,1.08231,  -4.0044
  3284,'BUTTE8      ',  25.0000,1,   4,  99,  17,1.01701,   3.3913
  3285,'BAYMAGA     ',  13.8000,1,  44,  99,  17,0.99464,  -2.8013
  3290,'BALZ 3      ',  13.8000,2,   6,  99,  42,1.04000,   5.7488
  3295,'DRYCREEK    ',  25.0000,1,  57,  99,  17,1.00686,   1.7085
  3297,'WAINWRI1    ',  25.0000,1,  32,  99,  17,1.04609,   8.5108
  3298,'ALB NEWB    ',  13.8000,1,  26,  99,  17,1.02542,   4.5453
  3301,'FCG1        ',  13.8000,2,  28,  99, 210,1.04416,  15.9587
  3302,'FCG2        ',  13.8000,2,  28,  99, 210,1.05000,  16.1700
  3303,'FCG3        ',  25.0000,1,  28,  99, 210,0.99107,  10.7275
  3304,'FCG4        ',  25.0000,1,  28,  99, 210,1.01993,  10.5639
  3315,'HUSSAR29    ',   4.1600,1,  45,  99,  17,1.03140,   1.5133
  3328,'MACLEOD3    ',  34.5000,1,  53,  99,  19,1.08430,   7.9298
  3330,'P C BRB9    ',   4.1600,1,  30,  99,  17,1.01681,   6.8970
  3331,'VIOL GA9    ',  25.0000,1,  30,  99,  17,1.04836,   8.5435
  3336,'SUMV5       ',  34.5000,2,  53,  99,  19,1.08760,   8.0728
  3340,'NAMAKA 8    ',  25.0000,1,  45,  99,  17,1.03608,  -0.1548
  3343,'TABERW3     ',  25.0000,1,  52,  99, 421,1.03061,   4.6330
  3356,'BON GLA9    ',  25.0000,1,  31,  99,  17,1.02067,   8.5261
  3358,'SODER4      ',  25.0000,1,  53,  99, 231,1.08322,  11.3314
  3359,'ACHESON3    ',  25.0000,1,  60,  99,  17,1.03932,   5.6011
  3360,'STONY A9    ',  25.0000,1,  40,  99,  17,1.03343,   6.2445
  3363,'NW2 CARD    ',  25.0000,1,  60,  99,  17,1.04452,   6.8978
  3370,'SHELL A9    ',  25.0000,1,  38,  99,  17,1.00834,  -0.5253
  3372,'WAB273A9    ',  25.0000,1,  40,  99,  17,0.97725,   8.8398
  3373,'IPL HAA9    ',   4.1600,1,  32,  99,  17,1.02789,  10.7367
  3391,'ALBCHEM8    ',  13.8000,1,  33,  99,  17,0.96373,   9.9600
  3392,'ALPAC3      ',  25.0000,1,  27,  99, 301,1.03763,  -0.3676
  3402,'KETTLES3    ',  34.5000,2,  53,  99, 192,1.03226,   7.0989
  3411,'CHEV KA9    ',   4.1600,1,  24,  99,  17,1.02362,   4.0713
  3415,'MARLBOR3    ',   4.1600,1,  29,  99,  17,1.00978,   7.8287
  3423,'KEEPHIB9    ',   4.1600,1,  40,  99,  17,1.01496,  17.4801
  3438,'CAN LIQ8    ',   4.1600,2,  60,  99,  17,1.00959,   7.7615
  3447,'BELLYIP9    ',  25.0000,1,  55,  99,   8,1.05335,   6.1825
  3448,'MARY IPP    ',  25.0000,1,  55,  99,   8,1.00847,   5.8550
  3449,'WATERIP9    ',  25.0000,1,  55,  99,   8,1.05301,   7.5723
  3450,'IRRICAN2    ',  25.0000,1,  55,  99,  17,1.04301,   3.4570
  3503,'SUMMITG2    ',  13.8000,2,  57,  99,   3,1.00000,   2.7218
  3548,'ENMX10B7    ',  13.8000,1,   6,  99,   3,1.04025,  -1.4447
  3550,'ENMX22B9    ',  13.2000,1,   6,  99,   3,1.00222,  -0.9607
  3551,'ENMX28B9    ',  13.2000,1,   6,  99,   3,0.89673,  -0.4559
  3552,'ENMX2199    ',  13.2000,1,   6,  99,   3,1.01303,  -0.9557
  3554,'ENMX1599    ',  13.2000,1,   6,  99,   3,1.01925,  -1.4059
  3555,'ENMX14B9    ',  13.2000,1,   6,  99,   3,1.03792,  -1.6907
  3556,'ENMX34B9    ',  13.2000,1,   6,  99,   3,1.02732,  -1.1526
  3557,'ENMX1699    ',  13.2000,1,   6,  99,   3,1.02816,  -0.7835
  3558,'ENMX2799    ',  13.2000,1,   6,  99,   3,1.03060,  -0.4533
  3559,'ENMX13B9    ',  13.2000,1,   6,  99,   3,1.01339,  -0.2890
  3561,'ENMX11B9    ',  13.2000,1,   6,  99,   3,1.01184,  -1.4670
  3566,'ENMX2099    ',  13.2000,1,   6,  99,   3,1.03446,  -1.2995
  3567,'ENMX1SC9    ',  13.2000,1,   6,  99,   3,0.99328,  -0.8393
  3568,'ENMX5SC9    ',  13.2000,1,   6,  99,   3,1.02588,  -0.7119
  3569,'ENMX3SB9    ',  13.2000,1,   6,  99,   3,1.03086,  -0.5028
  3570,'ENMX5SD9    ',  25.0000,1,   6,  99,   3,1.00718,  -2.1563
  3571,'ENMX43B9    ',  13.2000,1,   6,  99,   3,1.01129,  -0.7870
  3572,'ENMX39B9    ',  13.2000,1,   6,  99,   3,1.01855,  -1.0387
  3573,'ENMX38B9    ',  13.2000,1,   6,  99,   3,1.03380,   0.0975
  3574,'ENMX3799    ',  13.2000,1,   6,  99,   3,1.03526,   0.1774
  3579,'ENMX31B9    ',  13.2000,1,   6,  99,   3,1.03232,  -3.4664
  3581,'ENMX1299    ',  13.2000,1,   6,  99,   3,1.03223,  -0.1866
  3583,'ENMX3299    ',  13.2000,1,   6,  99,   3,1.01170,  -0.4769
  3585,'ENMX9SC9    ',  13.2000,1,   6,  99,   3,1.03302,  -1.1672
  3586,'ENMX3099    ',  13.2000,1,   6,  99,   3,1.03599,  -1.3433
  3588,'ENMX8SB6    ',  13.2000,1,   6,  99,   3,0.99166,  -0.5948
  3589,'ENMX26S9    ',  25.0000,1,   6,  99,   3,1.03679,  -0.7451
  3590,'ENMX24S8    ',  25.0000,1,   6,  99,   3,1.03517,   1.0025
  3591,'ENMX4099    ',  13.2000,1,   6,  99,   3,1.02097,  -0.7758
  3592,'ENMX4199    ',  13.2000,1,   6,  99,   3,1.03431,  -0.9278
  3594,'ENMX3399    ',  13.2000,1,   6,  99,   3,1.02013,  -1.1155
  3596,'ENMX7S8     ',  25.0000,1,   6,  99,   3,1.03337,  -1.0040
  3651,'ELKRIVE9    ',   4.1600,1,  30,  99,  17,1.00396,   5.3893
  3738,'ARD_03      ',  34.5000,1,  53,  99, 190,0.89889,   8.3365
  3739,'ARD_06      ',  34.5000,1,  53,  99, 190,0.96180,  14.7566
  3901,'MCBRIDE3    ',  25.0000,2,  53,  99,  44,1.02965,   6.5162
  4001,'JUDY CA9    ',   2.4000,1,  26,  99,  17,1.01501,   2.8411
  4002,'MAYERTH9    ',  25.0000,1,  40,  99,  17,1.03848,   4.4625
  4003,'COLINTO9    ',  25.0000,1,  27,  99,  17,1.04234,   3.2976
  4004,'WESTLOC9    ',  25.0000,1,  27,  99,  17,1.03381,   5.2226
  4005,'CLYDE  9    ',  25.0000,1,  27,  99,  17,1.03307,   4.7328
  4006,'DICKSON9    ',  25.0000,1,  39,  99,   7,1.03619,   8.0837
  4007,'BOYLE  9    ',  25.0000,1,  27,  99,  17,1.04229,   1.5086
  4008,'WHI 3649    ',  25.0000,1,  26,  99,  17,1.04747,   3.0259
  4009,'WHI 268S    ',  25.0000,1,  26,  99,  17,1.03762,   3.3997
  4011,'JUDY CR9    ',  25.0000,1,  26,  99,  17,1.03833,   0.4591
  4013,'KAYBOB 9    ',   4.1600,1,  24,  99,  17,1.02543,   3.5341
  4015,'MTN COA9    ',  25.0000,1,  29,  99,  17,1.08312,   6.6608
  4016,'FLATBUS9    ',  25.0000,1,  27,  99,  17,1.03185,   4.8002
  4017,'COLD CR9    ',  25.0000,1,  29,  99,  17,1.03322,   4.4066
  4018,'GULF RO9    ',   4.1600,1,  29,  99,  17,1.00653,   6.3150
  4020,'EDSON  9    ',  25.0000,1,  29,  99,  17,1.04031,   6.1977
  4023,'PEMBINA9    ',   4.1600,1,  30,  99,  17,1.09003,   6.2427
  4025,'ENTWIST9    ',  25.0000,1,  40,  99,  17,1.03903,   5.8599
  4027,'WABAMUA9    ',   2.3000,1,  40,  99,  17,0.97332,   6.5919
  4028,'MOON LA9    ',  25.0000,1,  30,  99,  17,1.04334,   3.8231
  4029,'EASYFOR9    ',  25.0000,1,  30,  99,  17,1.05071,   5.4352
  4031,'FINCAST9    ',  25.0000,1,  52,  99,  17,1.00859,   1.6475
  4032,'ONOWAY 9    ',  25.0000,1,  40,  99,  17,1.03750,   6.3367
  4035,'LODGEPO9    ',  25.0000,1,  30,  99,  17,1.03878,   5.6955
  4036,'BRAZEAU9    ',   4.1600,1,  30,  99,  17,1.02739,   5.9732
  4037,'HRT EXP9    ',   4.1600,1,  32,  99,  25,1.02879,   9.7408
  4039,'CYNTHIA9    ',  25.0000,1,  30,  99,  17,1.00232,   6.8007
  4040,'N CALDE9    ',  25.0000,1,  60,  99,  17,1.01751,   7.6448
  4042,'HBOG BRA    ',  25.0000,1,  30,  99,  17,1.04273,   5.7995
  4047,'SHERWOO9    ',  25.0000,1,  60,  99,  17,1.02917,   7.6744
  4048,'DIAM SH9    ',  13.8000,1,  33,  99,  17,1.05226,  10.0224
  4049,'KEYSTON9    ',  25.0000,1,  30,  99,  17,1.03576,  11.4219
  4051,'W PEMBI9    ',   4.1600,1,  30,  99,  17,1.04087,   5.2803
  4052,'BLUERDGE    ',  13.8000,2,  26,  99,  17,1.02478,   2.8757
  4053,'SANDYPT9    ',  13.8000,1,  48,  99,  17,1.07059,   5.9517
  4055,'GULF OI9    ',  13.8000,1,  60,  99,  17,1.03195,   9.2120
  4056,'IPPL ED9    ',   4.1600,1,  60,  99,  17,1.03269,   7.9389
  4058,'FORT SA9    ',  25.0000,1,  60,  99,  17,1.03879,   8.9616
  4059,'REDWATE9    ',  25.0000,1,  33,  99,  17,1.03140,   6.9560
  4060,'SYNC RED    ',  13.8000,2,  33,  99,  17,0.99499,   7.8585
  4062,'SHERRITT    ',   4.1600,1,  33,  99,  17,1.04093,   8.2691
  4066,'IOL    9    ',  13.8000,1,  60,  99,  17,1.02350,   8.6435
  4067,'BRUDERH9    ',  25.0000,1,  33,  99,  17,1.04110,   8.4508
  4068,'N HOLDE9    ',  25.0000,1,  56,  99,  17,1.03888,   7.8722
  4070,'CAMROSE9    ',  25.0000,1,  31,  99,  17,1.04189,   8.1251
  4073,'HARDIST9    ',  25.0000,1,  32,  99,  17,1.01283,   7.0066
  4074,'METIS649    ',  25.0000,1,  37,  99,  17,1.03671,   7.3405
  4075,'HUGHEND9    ',  25.0000,1,  37,  99,  17,1.03484,   6.6017
  4076,'ENB ST3     ',   4.1600,1,  56,  99,  17,1.01865,  10.6883
  4078,'SEDGEWI9    ',  25.0000,1,  32,  99,  17,1.03403,  10.4479
  4079,'BUFFALO9    ',  25.0000,1,  32,  99,  17,1.04705,   3.1181
  4080,'BUCKLAK9    ',  25.0000,2,  30,  99,  17,1.00324,  10.6372
  4082,'CHEVRON9    ',  13.8000,1,  24,  99,  17,1.04580,   5.0926
  4085,'MILLAR 9    ',  13.8000,2,  26,  99,  17,1.08131,   5.3337
  4086,'PROVOST9    ',  25.0000,1,  37,  99,  17,1.04776,   5.8887
  4089,'E EDMOC9    ',  25.0000,1,  60,  99,  17,1.02185,   8.2725
  4091,'NISKU  9    ',  25.0000,1,  60,  99,  17,1.05223,   5.5361
  4092,'DEVON 8     ',  25.0000,1,  60,  99,  17,1.02472,   7.9363
  4093,'WETASKAW    ',  25.0000,1,  31,  99,  17,1.02452,   7.2460
  4094,'ERVICK 9    ',  25.0000,1,  31,  99,  17,1.07132,   6.2922
  4095,'PONOKA 9    ',  25.0000,1,  31,  99,  17,1.00415,   3.4777
  4096,'DEVON  9    ',  25.0000,1,  60,  99,  17,1.02862,   5.3017
  4097,'ECKVILL9    ',  25.0000,1,  35,  99,  17,1.03955,   2.7958
  4098,'RIMBEY 9    ',  25.0000,1,  35,  99,  17,1.04374,   1.7299
  4099,'BENALTO9    ',  25.0000,1,  35,  99,  17,1.04090,   4.1240
  4100,'ROCKY M9    ',  25.0000,1,  38,  99,  17,1.03966,   2.6106
  4101,'COOKING9    ',  25.0000,1,  60,  99,  17,1.03487,   6.9510
  4104,'STRACHA9    ',  25.0000,1,  38,  99,  17,1.03673,  -0.3425
  4105,'PIGEON 9    ',  25.0000,1,  31,  99,  17,1.03213,   6.9769
  4107,'SUNDRE 9    ',  25.0000,1,  38,  99,  17,1.04057,  -2.1938
  4110,'IPL EDM9    ',   4.1600,1,  60,  99,  17,1.01090,   9.9586
  4111,'SANDHIL9    ',  13.8000,2,  48,  99,  17,1.04471,   5.9774
  4112,'SUNKEN9     ',   4.1600,1,  37,  99,  17,1.00817,   8.2162
  4113,'BLACKFA9    ',  25.0000,1,  35,  99,  17,1.04368,   3.7437
  4114,'LACOMBE9    ',  25.0000,1,  35,  99,  17,1.04652,   4.7411
  4117,'RED DEE9    ',  25.0000,1,  35,  99,  17,1.04008,   4.3906
  4120,'INNISFA9    ',  25.0000,1,  39,  99,  17,1.04135,   2.7149
  4121,'OLDS   9    ',  25.0000,1,  39,  99,  17,1.03683,   0.3825
  4122,'MADDEN 9    ',  25.0000,1,  39,  99,  17,1.03593,  -2.1756
  4124,'HARMATT9    ',  25.0000,2,  39,  99,  17,1.06000,   0.0904
  4125,'YASAC7      ',  13.8000,1,  60,  99,  17,1.03295,   9.2159
  4126,'SHELL H9    ',   4.1600,1,  39,  99,  17,1.01917,  -0.4395
  4131,'SUNDANF9    ',   4.1600,1,  40,  99,  17,1.01268,  11.2236
  4132,'SUNDANL9    ',   4.1600,1,  40,  99,  17,1.08130,  13.1281
  4134,'WABAMUN9    ',   4.1600,1,  40,  99,  17,0.99252,   8.4562
  4135,'SUNDANJ9    ',   4.1600,1,  40,  99,  17,1.07042,  13.3783
  4141,'DALEHUR9    ',  25.0000,1,  29,  99,  17,1.02444,   5.5135
  4142,'KINGMAN9    ',   4.1600,1,  31,  99,  17,1.02725,   8.7458
  4143,'WHITEWO9    ',  25.0000,1,  40,  99,  17,1.00072,   8.9755
  4144,'SUNDANG9    ',   4.1600,1,  40,  99,  17,1.07042,  13.3783
  4157,'COCHIN 9    ',   4.1600,1,  32,  99, 241,1.08324,  10.3876
  4158,'LANGDOB9    ',  20.0000,1,   6,  99,  17,1.02678,   3.8756
  4159,'LANGDON9    ',  20.0000,1,   6,  99,  17,1.03668,   3.8073
  4169,'CAN CEM9    ',   4.1600,1,  44,  99,  17,1.04319,  -3.7244
  4170,'COCHRAN9    ',  25.0000,1,  44,  99,  17,1.01115,  -2.8911
  4177,'AIRDRIE9    ',  25.0000,1,  57,  99,  17,1.03743,   1.1106
  4178,'AIRDRIE8    ',  25.0000,1,  57,  99,  17,1.04756,  -1.8418
  4183,'BEARSPWA    ',  25.0000,1,  44,  99,  17,1.04288,  -0.6566
  4187,'CECGT       ',  18.0000,2,   6,  34, 200,1.03000,   7.1399
  4191,'ANG COC9    ',   4.1600,1,  44,  99,  17,1.00794,  -4.5885
  4194,'LAKE LO9    ',  25.0000,1,  44,  99,  17,1.04629, -12.0171
  4198,'BALZACA9    ',  25.0000,1,   6,  99,  17,1.02440,   1.8750
  4199,'SHELL J9    ',   4.1600,1,  44,  99,  17,1.00738,  -2.2999
  4201,'JUMPPND9    ',   4.1600,1,  44,  99,  17,1.00316,  -3.0061
  4205,'AMOCO R9    ',   4.1600,2,  38,  99,  17,1.00923,   0.0257
  4206,'LAC LAA9    ',  25.0000,1,  40,  99,  17,1.01441,   5.3332
  4208,'ENMX2SD9    ',  13.2000,1,   6,  99,   3,1.03136,  -1.1130
  4209,'BRETONA2    ',  25.0000,1,  60,  99,  17,1.04081,   7.9118
  4211,'MOUNT A9    ',  25.0000,1,  44,  99,  17,1.03878,  -3.2566
  4215,'TEX.W.P9    ',  25.0000,1,  30,  99,  17,1.01093,   6.5958
  4219,'KILLARN9    ',  25.0000,1,  37,  99,  17,1.02427,   2.1607
  4220,'HAYTER 9    ',  25.0000,1,  37,  99,  17,1.05168,   2.1120
  4224,'PINCHER9    ',  25.0000,2,  53,  99,  17,1.05301,   7.5723
  4226,'PALMER R    ',   4.1600,2,  55,  99,  17,1.08769,   5.8086
  4227,'SHEL GE9    ',   4.1600,1,  55,  99,  17,1.00521,   4.6847
  4228,'YARROW 9    ',   2.4000,1,  55,  99,  17,1.03000,   5.2539
  4231,'N. SHEL9    ',   4.1600,1,  55,  99,  17,1.04684,   4.8933
  4232,'COLEMAN9    ',  25.0000,1,  53,  99,  17,1.05247,   2.2604
  4235,'STAVELY9    ',  25.0000,2,  49,  99,  17,1.04324,   1.4985
  4237,'FORT MA9    ',  25.0000,2,  53,  99,  17,1.05089,   2.8438
  4238,'BLACK D9    ',  25.0000,1,  46,  99,  17,1.04494,  -1.5384
  4239,'OKOTOKS9    ',  25.0000,1,  46,  99,  17,1.04491,  -1.9963
  4241,'BLACK D1    ',  25.0000,1,  46,  99,  17,1.01769,  -2.8806
  4242,'HIGH RI9    ',  25.0000,1,  46,  99,  17,1.05507,  -2.0098
  4243,'HARTELL9    ',   4.1600,1,  46,  99,  17,1.04378,   0.2847
  4244,'VULCAN 9    ',  25.0000,1,  49,  99,  17,1.04836,   0.7532
  4245,'GLENWOO9    ',  25.0000,2,  55,  99, 191,1.05335,   6.1825
  4246,'SPRING 9    ',  25.0000,2,  55,  99,  17,1.00847,   5.8550
  4247,'CAVAL_B     ',  13.8000,2,  45,  99,  42,1.04000,   3.4476
  4249,'878S-T      ',  25.0000,1,  19,  99,   1,1.04451,  -2.1446
  4250,'DUCHESS9    ',  25.0000,1,  47,  99,  17,1.01357,   3.5052
  4251,'CARSELA1    ',  13.8000,2,  45,  99,  43,1.03000,   7.3966
  4252,'CARSLAND    ',  13.8000,1,  45,  99,  17,1.03740,  -0.5848
  4254,'GLEICHE9    ',  25.0000,1,  45,  99, 191,1.04667,   0.0501
  4256,'BROOKS 9    ',  25.0000,1,  47,  99,  17,1.04191,   4.3700
  4257,'LIMESTA9    ',  25.0000,1,  38,  99,  17,1.03702,   0.0123
  4258,'LIMESTO9    ',  13.8000,1,  38,  99,  17,1.03493,  -1.1424
  4259,'STRATHM9    ',  25.0000,1,  45,  99,  17,1.04479,  -0.6588
  4260,'JENNERC9    ',  25.0000,1,  48,  99,  17,1.02585,   5.2643
  4263,'EMP LIQ9    ',   6.9000,2,  48,  99,  17,1.02950,   3.9346
  4264,'COWLEY N    ',  25.0000,2,  53,  99,  17,1.01093,   9.4114
  4266,'EMPRESS9    ',  25.0000,1,  48,  99,  17,1.04597,   4.8191
  4269,'BURDETT9    ',  25.0000,1,  52,  99,  17,1.04721,   3.1224
  4270,'SUFFIEL9    ',  25.0000,1,   4,  99,  17,1.03698,   2.9333
  4271,'BULLS H9    ',  25.0000,1,   4,  99,  17,1.03757,   3.6137
  4272,'TABER  9    ',  25.0000,1,  52,  99,  17,1.06035,   1.0689
  4274,'VAUXHAL9    ',  25.0000,1,  52,  99,  17,1.05589,   1.4594
  4275,'TILLEY 9    ',  25.0000,1,  47,  99,  17,1.04758,   2.3213
  4276,'W BROOK9    ',  25.0000,1,  47,  99,  17,1.04317,   4.9410
  4277,'WESTFIE9    ',  25.0000,1,  52,  99,  17,1.06593,   1.8808
  4278,'WARNER 9    ',  25.0000,1,  55,  99,  17,1.05157,   3.2050
  4280,'STIRLIN9    ',  25.0000,1,  55,  99,  17,1.03621,   3.2477
  4283,'CANMORE9    ',  25.0000,1,  44,  99,  17,1.04456,  -4.5499
  4285,'BAYMAGB     ',  13.8000,1,  44,  99,  17,0.99464,  -2.8016
  4286,'ENCHANT9    ',  25.0000,1,  52,  99,  17,1.05590,   3.0466
  4290,'BALZ 1&2    ',  13.8000,2,   6,  99,  42,1.03000,   2.6380
  4291,'CONRAD 9    ',  25.0000,1,  52,  99,  17,1.04777,   2.5044
  4295,'DRYCREEK    ',  25.0000,1,  57,  99,  17,1.04073,   1.5383
  4298,'ALB NEWC    ',  13.8000,1,  26,  99,  17,1.02542,   4.5597
  4299,'SUNDANN9    ',   4.1600,1,  40,  99,  17,1.00758,   9.6717
  4301,'KEEPHIC9    ',   4.1600,1,  40,  99,  17,0.97087,  10.2423
  4302,'MARIONA9    ',  25.0000,1,  40,  99,  17,1.01861,  11.7368
  4303,'STELCOA9    ',  34.5000,1,  60,  99,  17,1.10141,   7.4142
  4304,'PLAMOND9    ',  25.0000,1,  27,  99,  17,1.03434,   4.1329
  4305,'LAC LA 9    ',  25.0000,1,  27,  99,  17,1.02706,   4.3903
  4306,'WINEFRE9    ',  25.0000,1,  27,  99,  17,1.04130,   8.6481
  4308,'FLATLK-3    ',   4.1600,1,  27,  99,  17,1.04038,   2.0997
  4312,'E CROSS9    ',  25.0000,1,  57,  99,  17,1.04561,   0.5893
  4317,'CARSONA9    ',   2.4000,1,  26,  99,  17,1.01673,   3.7169
  4318,'WEST CRO    ',  25.0000,1,  57,  99,  17,1.04508,   0.7823
  4320,'CHAPPIC9    ',  25.0000,1,   4,  99,  17,1.01809,   3.5029
  4322,'CARSON 9    ',   2.4000,1,  26,  99,  17,1.00396,   2.3395
  4323,'CADOMIN9    ',  25.0000,1,  29,  99,  17,1.03902,   7.1642
  4325,'PEGAS.L9    ',  25.0000,1,  26,  99,  17,0.99854,   1.3933
  4326,'COAL VA9    ',  13.8000,1,  29,  99,  17,1.01548,   6.0307
  4328,'MACLEOD2    ',  34.5000,1,  53,  99,  19,1.05394,   9.8818
  4330,'P C BRA9    ',   4.1600,1,  30,  99,  17,1.01694,   6.9110
  4331,'VIOL GR9    ',  25.0000,1,  30,  99,  17,1.05686,  10.2344
  4332,'DVPL IP9    ',  25.0000,1,  30,  99,   4,1.05686,  10.2344
  4336,'SUMV9       ',  34.5000,2,  53,  99,  19,1.02693,  11.5818
  4337,'ESSO JU9    ',   4.1600,1,  26,  99,  17,0.98930,   2.3956
  4340,'SUMV6       ',  34.5000,2,  53,  99,  19,1.03551,   9.2223
  4343,'TABERW2     ',  25.0000,1,  52,  99, 421,1.00550,   9.8370
  4344,'FT ASBN9    ',  25.0000,1,  40,  99,  17,1.04125,   2.8631
  4347,'LUNDBRE9    ',   4.1600,1,  53,  99,  17,1.00808,   8.4081
  4348,'LEISMER9    ',  25.0000,1,  25,  99,  17,1.03758,  11.2920
  4353,'SUND821S    ',  25.0000,1,  40,  99,  17,0.95281,   9.1268
  4356,'BON GLE9    ',  25.0000,1,  31,  99,  17,1.02067,   8.5261
  4357,'STALBE9     ',  25.0000,1,  60,  99,  17,1.03476,   7.5239
  4358,'SODER2      ',  25.0000,1,  53,  99, 231,1.08322,  11.3314
  4359,'ACHESON9    ',  25.0000,1,  60,  99,  17,1.01307,   6.5221
  4360,'STONY P9    ',  25.0000,1,  40,  99,  17,1.03351,   6.2600
  4361,'EDGERTO9    ',  25.0000,1,  37,  99,  17,1.03817,   4.8572
  4363,'NW CARD9    ',  25.0000,1,  60,  99,  17,1.03519,   6.9937
  4365,'BUFORD 9    ',  25.0000,1,  31,  99,  17,1.04480,   6.3211
  4370,'SHELL C9    ',  25.0000,1,  38,  99,  17,1.00400,   0.6564
  4372,'WAB27399    ',  25.0000,1,  40,  99,  17,0.98197,   8.0405
  4373,'IPL HAR9    ',   4.1600,1,  32,  99,  17,1.02789,  10.7369
  4382,'RAVEN RV    ',   4.1600,1,  38,  99,  17,1.00682,   0.6889
  4384,'UNION C9    ',  13.8000,2,  35,  99,  17,0.97484,   2.9963
  4385,'SCHRA CR    ',   4.1600,1,  38,  99,  17,0.99954,   1.9069
  4386,'EAGLE CR    ',   4.1600,1,  38,  99,  17,1.00222,   0.4221
  4387,'COMINCO9    ',   4.1600,1,  35,  99,  17,1.03746,   4.7405
  4388,'ELLIS2 9    ',  13.8000,1,  35,  99,  17,1.04862,   3.9122
  4391,'ALBCHEM9    ',  13.8000,1,  33,  99,  17,0.96373,   9.9601
  4394,'ASTOTIN9    ',  13.8000,1,  33,  99,  17,1.03655,   9.8994
  4395,'NITON  9    ',  25.0000,1,  29,  99,  17,1.02853,   5.5617
  4396,'GLEN4429    ',   4.1600,1,  40,  99,  17,1.02521,   7.0883
  4398,'BROOKFLD    ',   4.1600,1,  35,  99,  17,1.01569,   4.6412
  4400,'MONARCH9    ',  25.0000,1,  54,  99,  17,1.05540,   3.9719
  4401,'HAYS   9    ',  25.0000,1,  52,  99,  17,1.04313,  -0.9354
  4405,'CONKLIN3    ',  25.0000,1,  25,  99, 251,1.10278,  11.6537
  4411,'CHEV KG9    ',   4.1600,1,  24,  99,  17,1.02311,   4.0196
  4412,'BENBOW 9    ',  25.0000,1,  24,  99,  17,1.02481,   0.9724
  4423,'KEEPHIL9    ',  25.0000,1,  40,  99,  17,0.95649,  16.3428
  4425,'NOSE CR9    ',   4.1600,1,  57,  99,  17,0.96495,   1.5610
  4429,'SUND BL9    ',   2.4000,1,  40,  99,  17,0.99529,   9.5033
  4431,'KEEP_SS3    ',  13.8000,1,  40,  99,  17,1.01496,  17.4801
  4437,'TMPL2GA9    ',   4.1600,1,  40,  99,  17,1.01802,   7.4712
  4438,'CAN LIQ9    ',  13.8000,1,  60,  99,  17,1.03708,   9.1336
  4444,'SPRINGB9    ',  25.0000,1,  44,  99,  17,1.03617,  -2.2997
  4445,'CUTNG L9    ',  25.0000,1,  47,  99,  17,1.01430,   3.9213
  4446,'VICTR TR    ',   4.1600,1,  33,  99,  17,0.97663,   5.0460
  4459,'ROSEVAL2    ',  25.0000,1,  40,  99,  17,1.03329,  12.8219
  4483,'TUCUMAN9    ',  25.0000,1,  32,  99,  17,1.03686,  11.1132
  4484,'CLIPPER9    ',   4.1600,1,  32,  99,  41,1.00522,  11.0340
  4503,'SUMMITG1    ',  13.8000,2,  57,  99,   3,1.00694,   2.6548
  4514,'CLOVERB6    ',  25.0000,1,  60,  99,   5,1.05716,  12.7172
  4548,'ENMX10C7    ',  13.8000,1,   6,  99,   3,1.03465,  -1.4446
  4550,'ENMX22C9    ',  13.2000,1,   6,  99,   3,1.01693,  -0.7092
  4552,'ENMX21S9    ',  13.2000,1,   6,  99,   3,1.03721,  -0.4868
  4554,'ENMX15S9    ',  13.2000,1,   6,  99,   3,1.03174,  -0.7365
  4555,'ENMX14C9    ',  13.2000,1,   6,  99,   3,1.03281,   0.1833
  4556,'ENMX34C9    ',  13.2000,1,   6,  99,   3,1.01733,  -1.7354
  4557,'ENMX16S9    ',  13.2000,1,   6,  99,   3,1.02898,  -0.7822
  4558,'ENMX27S9    ',  13.2000,1,   6,  99,   3,1.02217,  -0.6448
  4559,'ENMX13S9    ',  13.2000,1,   6,  99,   3,1.01515,  -0.7302
  4561,'ENMX11S9    ',  13.2000,1,   6,  99,   3,1.01073,  -1.7855
  4564,'ENMX36S9    ',  13.2000,1,   6,  99,   3,1.03560,  -1.5959
  4566,'ENMX20S9    ',  13.2000,1,   6,  99,   3,1.02710,  -1.3009
  4567,'ENMX1SD9    ',  13.2000,1,   6,  99,   3,0.99328,  -0.8254
  4568,'ENMX5SE9    ',  13.2000,1,   6,  99,   3,1.01082,  -0.4111
  4569,'ENMX3S99    ',  13.2000,1,   6,  99,   3,1.03439,  -2.2235
  4570,'ENMX5SG9    ',  25.0000,1,   6,  99,   3,1.01507,  -0.7989
  4571,'ENMX43C9    ',  13.2000,1,   6,  99,   3,1.01570,  -0.3194
  4572,'ENMX39C9    ',  13.2000,1,   6,  99,   3,1.03884,  -1.6968
  4573,'ENMX38S9    ',  13.2000,1,   6,  99,   3,1.02741,   0.2666
  4574,'ENMX37S9    ',  13.2000,1,   6,  99,   3,1.03755,  -0.5851
  4577,'ENMX 23A    ',  13.2000,1,   6,  99,   3,1.03754,  -1.0671
  4579,'ENMX31S9    ',  13.2000,1,   6,  99,   3,1.01251,  -1.4700
  4581,'ENMX12S9    ',  13.2000,1,   6,  99,   3,1.01115,  -1.0041
  4583,'ENMX32S9    ',  13.2000,1,   6,  99,   3,1.01243,  -1.3160
  4585,'ENMX9S99    ',  13.2000,1,   6,  99,   3,1.03238,  -0.9607
  4586,'ENMX30S9    ',  13.2000,1,   6,  99,   3,1.03346,  -0.1204
  4587,'ENMX6S9     ',  13.2000,1,   6,  99,   3,1.03483,   0.4983
  4588,'ENMX8SD9    ',  13.2000,1,   6,  99,   3,1.03587,  -0.4321
  4590,'ENMX24S9    ',  25.0000,1,   6,  99,   3,1.03501,  -4.3123
  4591,'ENMX40S9    ',  13.2000,1,   6,  99,   3,1.01961,  -1.0690
  4592,'ENMX41S9    ',  13.2000,1,   6,  99,   3,1.03561,  -0.9873
  4594,'ENMX33S9    ',  13.2000,1,   6,  99,   3,1.01141,  -1.3011
  4596,'ENMX7S9     ',  25.0000,1,   6,  99,   3,1.01807,  -1.0062
  4651,'ELKRIVE9    ',   4.1600,1,  30,  99,  17,0.99767,   4.8554
  4670,'TAYLOR 9    ',  13.8000,2,  55,  99,   8,1.01881,   7.7342
  4690,'COALDAL9    ',  25.0000,1,  54,  99,  17,1.04050,   3.3517
  4692,'N LETHB9    ',  25.0000,1,  54,  99,  17,1.04495,   3.3032
  4699,'RIVERBN9    ',  25.0000,1,  54,  99,  17,1.04186,   4.0482
  4723,'BILBY 2     ',   4.1600,1,  40,  99, 441,1.01156,   8.4396
  4735,'ARD_04      ',   1.0000,2,  53,  99, 190,0.89889,   8.3365
  4740,'ARD_07      ',   1.0000,2,  53,  99, 190,1.00000,  19.5852
  4780,'SYLV_25B    ',  25.0000,1,  35,  99,  17,1.03973,   3.8531
  4820,'FICKLE 9    ',  25.0000,1,  29,  99,  17,0.99392,   5.4702
  4888,'ENMX8SE9    ',  13.2000,1,   6,  99,   3,1.03682,  -0.4637
  4901,'MCBRIDE4    ',  25.0000,2,  53,  99,  44,1.04495,   5.5628
  4942,'LAURALK     ',  25.0000,1,  26,  99,  17,1.01174,   2.9603
  4986,'JENNERD9    ',  25.0000,1,  48,  99,  17,1.02583,   5.3273
  4990,'ENMX8S99    ',  25.0000,1,   6,  99,   3,1.00393,  -0.7910
  4992,'ENMX1S99    ',  13.2000,1,   6,  99,   3,0.99902,  -0.8496
  4993,'ENMX39S9    ',  25.0000,1,   6,  99,   3,1.03814,  -1.8435
  4994,'ENMX14S9    ',  25.0000,1,   6,  99,   3,1.03825,  -1.2657
  4995,'ENMX2S99    ',  13.2000,1,   6,  99,   3,1.03536,  -1.0813
  4996,'E EDMOD9    ',  25.0000,1,  60,  99,  17,1.02187,   8.2707
  4997,'ESSO RB9    ',  13.8000,2,  33,  99,  17,0.99429,   7.6907
  4998,'ESSO RC9    ',  13.8000,1,  33,  99,  17,0.99743,   7.6840
  5053,'204ST1      ', 138.0000,1,  48, 999,  17,1.07060,   5.9545
  5060,'ESSO RD9    ',  13.8000,1,  33, 999,  17,0.97145,   9.6223
  5089,'E EDMOE9    ',  25.0000,1,  60, 999,  17,1.03666,  10.0571
  5158,'102ST1      ', 240.0000,1,  50, 999,  17,1.05245,   3.8756
  5159,'102ST4      ', 240.0000,1,  50, 999,  17,1.03777,   3.7922
  5161,'SARCEE M    ', 138.0000,1,   6, 999,  17,1.05955,   0.7279
  5242,'65ST1       ',  69.0000,1,  46, 999,  17,1.06042,  -0.3450
  5247,'CAV T101    ', 138.0000,1,  45, 999,  42,1.08830,   1.7552
  5251,'WYNDHAM     ', 138.0000,1,  45,  99,  43,1.02222,   2.9800
  5260,'JENNERE9    ', 240.0000,1,  48, 999,  17,1.02076,   7.6942
  5262,'163ST2      ', 240.0000,1,  48, 999,  17,1.06996,   6.2891
  5290,'BALZ T1     ', 138.0000,1,   6, 999,  42,1.03291,   2.5251
  5339,'SUMV11      ', 138.0000,1,  53, 999,  19,1.03554,   9.2468
  5340,'SUM12       ', 138.0000,1,  53, 999,  19,1.02711,  11.6559
  5343,'TABERW4     ',  25.0000,1,  52,  99, 421,1.03056,   4.6321
  5505,'JASPERT1    ',  69.0000,1,  60, 999,   5,1.00962,  11.1829
  5506,'BELLTX1     ',  69.0000,1,  50, 999,   5,1.04345,  11.4328
  5545,'EASTINT1    ',  25.0000,1,  60,  99,   5,1.04791,  10.9845
  5546,'EAST IN3    ',  25.0000,1,  60,  99,   5,1.04861,  11.0643
  5550,'22.1TR      ', 138.0000,1,   6, 999,   3,1.01176,   0.6631
  5561,'ENMX11C9    ',  25.0000,1,   6,  99,   3,1.03380,  -1.6485
  5571,'43.1TR      ', 138.0000,1,   6, 999,   3,1.01180,   0.4070
  5603,'T9901       ', 240.0000,1,  25, 999,  36,1.01455,  14.5084
  6060,'ESSO RE9    ',  13.8000,1,  33, 999,  17,1.02306,   9.6874
  6089,'E EDMON9    ',  25.0000,1,  60, 999,  17,1.03662,  10.0503
  6131,'SUNDANC8    ',  69.0000,1,  40, 999,  17,1.01268,  11.2236
  6135,'SUNDANH9    ',   4.1600,1,  40, 999,  17,1.07042,  13.3783
  6144,'SUNDANM9    ',   4.1600,1,  40, 999,  17,1.07042,  13.3783
  6260,'JENNER 9    ', 240.0000,1,  48, 999,  17,1.02082,   7.6375
  6262,'163ST1      ', 240.0000,1,  48, 999,  17,1.05699,   6.3194
  6269,'FIREBAGT    ',  25.0000,1,  25,  99,  10,1.83333,  14.4771
  6343,'TABERW5     ',  25.0000,1,  52,  99, 421,1.00716,  12.7062
  6506,'BELLTX2     ',  69.0000,1,  50, 999,   5,1.04345,  11.4328
  6550,'22.3TR      ', 138.0000,1,   6, 999,   3,1.01127,   0.6455
  6571,'43.2TR      ', 138.0000,1,   6, 999,   3,1.01151,   0.4062
  6603,'T9902       ', 240.0000,1,  25, 999,  36,1.02621,  14.5084
  7526,'GENTC1A     ', 500.0000,1,  40, 999,   5,1.03633,  22.7742
  7550,'ENMX22SA    ',  13.2000,1,   6,  99,   3,1.03296,  -0.9005
  8526,'GENTC2A     ', 500.0000,1,  40, 999,   5,1.03633,  22.7742
  9550,'ENMX22S9    ',  13.2000,1,   6,  99,   3,1.00222,  -0.9607
  9556,'ENMX34S9    ',  13.2000,2,   6,  99,   3,1.00000,   3.0227
  9568,'ENMX5SF9    ',  13.2000,1,   6,  99,   3,1.01082,  -0.4111
  9571,'ENMX43S9    ',  13.2000,1,   6,  99,   3,1.01177,  -0.1005
 10020,'786S701T    ', 138.0000,1,  18, 999,   1,1.02112,  -3.0373
 10022,'832S701T    ', 138.0000,1,  18, 999,   1,1.08184,  -2.7860
 10023,'828S701T    ', 138.0000,1,  17, 999,   1,1.08489,  -1.0733
 10026,'795S701T    ', 138.0000,1,  17, 999,   1,1.08806,  -1.6165
 10028,'791S701T    ', 138.0000,1,  17, 999,   1,1.06161,  -1.1255
 10034,'779S701T    ', 138.0000,1,  17, 999,   1,1.09343,  -0.4817
 10044,'797S701T    ', 138.0000,1,  17, 999,   1,1.09869,  -1.2038
 10050,'788S701T    ', 138.0000,1,  19, 999,   1,1.07077,  -1.8577
 10052,'855S701T    ', 138.0000,1,  19, 999,   1,1.10717,  -2.4091
 10053,'853S701T    ', 138.0000,1,  19, 999,   1,1.10706,  -3.0648
 10055,'783S701T    ', 138.0000,1,  19, 999,   1,1.08127,  -1.8765
 10060,'812S701T    ', 138.0000,1,  19, 999,   1,1.04496,  -4.3747
 10075,'SEAL LK6    ', 138.0000,1,  19, 999,   1,1.11551,  -1.1965
 10080,'834S901T    ', 240.0000,1,  19, 999,   1,1.08933,   0.6352
 10085,'793S701T    ', 138.0000,1,  19, 999,   1,1.07951,  -1.5410
 10100,'730S701T    ', 138.0000,1,  20, 999,   1,1.08572,  -9.4420
 10102,'829S701T    ', 138.0000,1,  19, 999,   1,1.07941,  -4.5234
 10105,'800S701T    ', 138.0000,1,  19, 999,   1,1.08192,  -5.1326
 10107,'724S601T    ',  69.0000,1,  19, 999,   1,1.07064,  -6.3874
 10108,'861S601T    ',  69.0000,1,  19, 999,   1,1.03589,  -9.0216
 10118,'790S701T    ', 138.0000,1,  20, 999,   1,1.07555,  -7.1095
 10121,'722S701T    ', 138.0000,1,  20, 999,   1,1.08155,  -5.6766
 10126,'749S701T    ', 138.0000,1,  20, 999,   1,1.07504,  -7.3079
 10135,'823S701T    ', 138.0000,1,  20, 999,   1,1.05270,  -7.1743
 10142,'679STMP     ', 138.0000,1,  20, 999,  43,1.08230,  -2.9494
 10144,'810S701T    ', 138.0000,1,  22, 999,   1,1.09232,  -0.4448
 10147,'740S702T    ', 138.0000,1,  22, 999,   1,1.07387,   2.9279
 10155,'794S701T    ', 138.0000,1,  23, 999,   1,1.06847,  -0.1843
 10160,'862S701T    ', 138.0000,1,  20, 999,   1,1.05860,  -6.6329
 10163,'813S901T    ', 240.0000,1,  23, 999,   1,1.08625,   1.2069
 10165,'734S701T    ', 138.0000,1,  23, 999,   1,1.02737,  -3.2112
 10166,'734S603T    ',  69.0000,1,  23, 999,   1,1.07476,  -5.0946
 10185,'787S601T    ',  69.0000,1,  21, 999,   1,1.09641,  -5.2209
 10200,'848S901T    ', 240.0000,1,  25, 999,   1,1.11222,  11.4954
 10201,'848S704T    ', 138.0000,1,  25, 999,   1,1.04697,  12.1563
 10204,'885ST1      ', 240.0000,1,  25, 999,   1,1.12726,  10.2230
 10222,'718S701T    ', 138.0000,1,  25, 999,   1,1.08167,   6.3899
 10227,'CROWLK17    ', 138.0000,1,  25, 999,   1,1.07398,  10.2316
 10228,'732S901T    ', 240.0000,1,  21, 999,   1,1.05879,   4.1180
 10230,'844S701T    ', 138.0000,1,  21, 999,   1,1.08216,   3.5928
 10239,'883STRMP    ', 138.0000,1,  25, 999,   1,1.08182,   7.6729
 10240,'735S601T    ',  69.0000,1,  26, 999,   1,1.00054,  -2.0327
 10243,'739S701T    ', 138.0000,1,  26, 999,   1,1.02615,   1.7439
 10244,'739S602T    ',  69.0000,1,  26, 999,   1,0.99628,  -0.7299
 10245,'KINOSIS5    ', 240.0000,1,  25, 999,   1,1.12706,  15.7788
 10250,'854S601T    ',  69.0000,1,  26, 999,   1,1.00520,  -0.6797
 10260,'809S901T    ', 240.0000,1,  26, 999,   1,1.02972,   3.9538
 10266,'743S701T    ', 138.0000,1,  26, 999,   1,1.03478,   2.3850
 10270,'785S701T    ', 138.0000,1,  26, 999,   1,1.08160,   3.9485
 10272,'824S701T    ', 138.0000,1,  26, 999,   1,1.03444,   1.5711
 10278,'727S601T    ',  69.0000,1,  21, 999,   1,1.05737,  -1.4379
 10282,'898ST1      ', 240.0000,1,  27, 999,   1,1.07146,   9.0815
 10285,'796S701T    ', 138.0000,1,  19, 999,   1,1.08829,  -0.6792
 10312,'826S901T    ', 240.0000,1,  28, 999,   1,1.05737,  10.3832
 10320,'717S703T    ', 138.0000,1,  28, 999,   1,1.08550,   9.5753
 10321,'717S601T    ',  69.0000,1,  28, 999,   1,1.08062,   7.1946
 10345,'700S604T    ',  69.0000,1,  28, 999,   1,1.05914,   3.1088
 10362,'711S601T    ',  69.0000,1,  56, 999,   1,1.09274,   4.9555
 10367,'709S701T    ', 138.0000,1,  56, 999,   1,1.04534,   6.6357
 10368,'709S603T    ',  69.0000,1,  56, 999,   1,1.05149,   6.8768
 10371,'707S601T    ',  69.0000,4,  56, 999,   1,1.00000,   0.0000
 10383,'710S701T    ', 138.0000,1,  13, 999,   1,1.04431,   5.3778
 10393,'751S701T    ', 138.0000,1,  13, 999,   1,1.03324,   4.6179
 10408,'763S601T    ',  69.0000,1,  42, 999,   1,1.07290,   3.4920
 10422,'766S901T    ', 240.0000,1,  42, 999,   1,1.04002,  11.0686
 10423,'766S701T    ', 138.0000,1,  42, 999,   1,1.06611,   9.4966
 10430,'760S601T    ',  69.0000,1,  42, 999,   1,1.03304,   6.5519
 10433,'770S701T    ', 138.0000,1,  42, 999,   1,1.15217,  11.5975
 10434,'770S602T    ',  69.0000,1,  42, 999,   1,1.15217,  11.5975
 10439,'769S601T    ',  69.0000,1,  42, 999,   1,1.02105,   7.7779
 10442,'778S601T    ',  69.0000,1,  42, 999,   1,1.06056,   6.1272
 10444,'969ST1      ', 138.0000,1,  28, 999,   1,1.08538,   6.6410
 10445,'768S601T    ',  69.0000,1,  42, 999,   1,1.01756,   5.1549
 10448,'802S701T    ', 138.0000,1,  42, 999,   1,1.05342,   9.6459
 10460,'804S701T    ', 138.0000,1,  43, 999,   1,1.07209,   9.9445
 10463,'803S701T    ', 138.0000,1,  43, 999,   1,1.09432,   9.6927
 10465,'773S601T    ',  69.0000,1,  42, 999,   1,1.12906,   6.1938
 10471,'774S701T    ', 138.0000,1,  42, 999,   1,1.08156,   6.4525
 10474,'767S701T    ', 138.0000,1,  42, 999,   1,1.09665,   4.1704
 10475,'767S602T    ',  69.0000,4,  42, 999,   1,1.00000,   0.0000
 10478,'776S601T    ',  69.0000,1,  42, 999,   1,1.06729,   4.7487
 10480,'YE-601T     ',  69.0000,1,  42, 999,  25,1.06264,   3.6203
 10482,'807S904T    ', 240.0000,1,  43, 999,   1,1.04177,  13.6046
 10484,'801S901T    ', 240.0000,1,  43, 999,   1,1.09804,  12.8193
 10485,'801S701T    ', 138.0000,1,  43, 999,   1,1.06719,  10.3556
 10487,'807S905T    ', 240.0000,1,  43, 999,   1,1.06274,  13.5920
 10491,'757S701T    ', 138.0000,1,  36, 999,   1,1.04671,  12.7025
 11002,'GARDNG2     ',   0.5750,2,  55,  99,  10,1.05251,   9.3481
 11020,'786S702T    ', 138.0000,1,  18, 999,   1,1.09109,  -3.3070
 11026,'795S702T    ', 138.0000,1,  17, 999,   1,1.08753,  -1.5885
 11028,'791S702T    ', 138.0000,1,  17, 999,   1,1.06205,  -1.2633
 11080,'834S902T    ', 240.0000,1,  19, 999,   1,1.08927,   0.6464
 11121,'722S702T    ', 138.0000,1,  20, 999,   1,1.07971,  -6.0254
 11144,'810S702T    ', 138.0000,1,  22, 999,   1,1.09232,  -0.4448
 11147,'740S703T    ', 138.0000,1,  22, 999,   1,1.06946,   0.6881
 11163,'813S902T    ', 240.0000,1,  23, 999,   1,1.08625,   1.2069
 11185,'787S602T    ',  69.0000,1,  21, 999,   1,1.09638,  -5.2318
 11200,'848S902T    ', 240.0000,1,  25, 999,   1,1.11228,  11.5141
 11201,'848S703T    ', 138.0000,1,  25, 999,   1,1.04426,  12.2404
 11222,'718S702T    ', 138.0000,1,  25, 999,   1,1.08174,   6.4068
 11228,'732S902T    ', 240.0000,1,  21, 999,   1,1.05878,   4.0903
 11230,'844S702T    ', 138.0000,1,  21, 999,   1,1.08216,   3.5921
 11234,'729S702T    ', 138.0000,1,  21, 999,   1,1.08184,   3.0673
 11240,'735S602T    ',  69.0000,1,  26, 999,   1,1.00308,  -1.6270
 11244,'739S603T    ',  69.0000,1,  26, 999,   1,1.01439,  -0.6971
 11260,'809S902T    ', 240.0000,1,  26, 999,   1,1.02875,   3.9546
 11285,'796S702T    ', 138.0000,1,  19, 999,   1,1.09684,  -0.9581
 11312,'826S902T    ', 240.0000,1,  28, 999,   1,1.05653,  10.3838
 11321,'717S602T    ',  69.0000,1,  28, 999,   1,1.08095,   7.3970
 11344,'700S702T    ', 138.0000,1,  28, 999,   1,1.09438,   6.2188
 11345,'700S605T    ',  69.0000,1,  28, 999,   1,1.06283,   3.8969
 11362,'711S602T    ',  69.0000,1,  56, 999,   1,1.03473,   4.5516
 11368,'709S604T    ',  69.0000,1,  56, 999,   1,1.05149,   6.8768
 11371,'707S602T    ',  69.0000,4,  56, 999,   1,1.00000,   0.0000
 11393,'751S702T    ', 138.0000,1,  13, 999,   1,1.07683,   2.9633
 11439,'769S602T    ',  69.0000,1,  42, 999,   1,1.02105,   7.7779
 12028,'791S703T    ', 138.0000,1,  17, 999,   1,1.04017,   0.6390
 12358,'SODER5      ',   0.5750,2,  53,  99, 231,1.14533,  14.9271
 12371,'707S603T    ',  69.0000,1,  56, 999,   1,1.10962,   2.6902
 13358,'SODER6      ',   0.5750,2,  53,  99, 231,1.13031,  11.3314
 13491,'757S702T    ', 138.0000,1,  36, 999,   1,1.07490,  16.0155
 14055,'LLOYD  9    ',  25.0000,1,  13,  99,   1,1.03245,   4.1773
 14236,'MUSKEG8     ',  69.0000,1,  25,  99,  40,1.04885,  14.2374
 14370,'SHELLC8     ',  13.8000,2,  38,  99,  17,1.02000,   0.6747
 14491,'757S705T    ', 138.0000,1,  36, 999,   1,1.07490,  16.0155
 15343,'TABERW6     ',   0.4000,2,  52,  99, 421,1.03056,   4.6321
 15491,'BR5 AUX1    ',   4.1600,1,  36,  99,   1,1.03011,  16.0155
 16020,'HIGH LV6    ',  15.0000,1,  18,  99,   1,0.98997,  -1.1518
 16118,'POPLAR-4    ',  13.8000,2,  20,  99,   1,1.02000,  -7.2487
 16147,'MILNERA9    ',  25.0000,1,  22,  99,   1,1.02439,   0.9503
 16201,'RUTHLK10    ',  25.0000,1,  25,  99,   1,1.06077,  10.6524
 16343,'TABERW7     ',   0.4000,2,  52,  99, 421,1.00000,  15.4901
 16491,'BR5 AUX2    ',   4.1600,1,  36,  99,   1,1.03011,  16.0155
 16492,'STNA AUX    ',   2.4000,1,  36,  99,   1,1.00064,  12.7777
 17020,'HIGH LV9    ',   4.2000,1,  18,  99,   1,0.95250,  -2.9629
 17054,'ARCENC2     ',  15.0000,1,  17,  99,   1,1.10215,   0.1218
 17075,'SEAL LK8    ',  25.0000,1,  19,  99,   1,1.06507,  -1.8448
 17118,'POPLAR 3    ',  25.0000,1,  20,  99,   1,1.03776,  -8.5379
 17120,'LOWE2       ',  13.8000,2,  20,  99, 451,0.99300,  -7.2219
 17121,'CRYST L1    ',  25.0000,1,  20,  99,   1,1.03677,  -5.6088
 17147,'MILNERB9    ',  14.4000,1,  22,  99,   1,1.02490,   0.6881
 17163,'LSMOKR17    ',  34.5000,1,  23,  99,   1,0.94109,   1.4708
 17201,'RUTH LK6    ',  25.0000,1,  25,  99,   1,1.04240,  10.8987
 17204,'MCMILLA9    ',  25.0000,1,  25,  99,   1,1.02386,  10.2463
 17282,'HEARTLAK    ',  25.0000,1,  27,  99,   1,0.97318,   9.1045
 17454,'BINDLOS8    ',   4.1600,1,  48,  99,  17,1.05599,   3.9734
 17458,'LOYALIS8    ',   4.1600,1,  42,  99, 391,1.04013,   5.1240
 17459,'EXCEL8      ',   4.1600,1,  42,  99, 391,1.01423,   5.6615
 18020,'HGHLVL/2    ',  25.0000,1,  18,  99,   1,1.04475,  -3.1496
 18022,'BLUMNOR8    ',  25.0000,1,  18,  99,   1,1.04283,  -2.7563
 18026,'ZAMA 2      ',  25.0000,1,  17,  99,   1,1.04196,  -1.5619
 18044,'KEMP RA9    ',   4.1600,1,  17,  99,   1,1.05291,  -1.2038
 18055,'CADOTTA9    ',   4.1600,1,  19,  99,   1,1.03621,  -1.8765
 18070,'CRANBER8    ',  15.0000,1,  19,  99,   1,1.02504,  -0.9753
 18085,'PEACE/29    ',  25.0000,1,  19,  99,   1,1.03484,  -1.5255
 18118,'POPLAR 2    ',  25.0000,1,  20,  99,   1,1.03549,  -7.9020
 18121,'CRYST L9    ',  25.0000,1,  20,  99,   1,1.03510,  -5.9353
 18126,'FLYSHT/2    ',  25.0000,1,  20,  99,   1,1.03966,  -4.7650
 18142,'BEARCK2     ',  13.8000,2,  20,  99,  43,1.05000,  -2.9695
 18144,'DOME CU8    ',  25.0000,1,  22,  99,   1,1.04727,  -0.3831
 18147,'MILNERC9    ',  14.4000,1,  22,  99,   1,1.02912,   2.9279
 18155,'VALLEYV8    ',  25.0000,1,  23,  99,   1,1.03385,  -0.1339
 18163,'LSMOKR29    ',  25.0000,1,  23,  99,   1,1.01874,   1.2409
 18175,'FOXCRK/2    ',  25.0000,1,  24,  99,   1,1.03554,   2.3829
 18200,'RUTH LA9    ',  14.4000,1,  25,  99,   1,1.02672,  11.5141
 18201,'RUTH LK1    ',  25.0000,1,  25,  99,   1,1.05205,  10.9873
 18224,'HANGSTO1    ',  25.0000,1,  25,  99,   1,1.04088,   5.8633
 18227,'CROWLK19    ',  25.0000,1,  25,  99,   1,1.02923,  10.2316
 18228,'MITSU R2    ',  25.0000,1,  21,  99,   1,1.01742,   4.1329
 18234,'OTAUWA/3    ',  25.0000,1,  21,  99,   1,1.03879,   2.7770
 18239,'GREGOIRE    ',   4.1600,1,  25,  99,   1,1.03583,   5.4797
 18242,'KINOSIS4    ',  25.0000,1,  25,  99,   1,1.05646,   9.0778
 18244,'HOME OIL    ',  25.0000,1,  26,  99,   1,0.97081,   0.0812
 18250,'SWANDIA9    ',   4.1600,1,  26,  99,   1,0.96556,  -0.3408
 18254,'FREEMAN9    ',   4.1600,1,  26,  99,   1,0.97285,   1.0702
 18260,'LOU CR1.    ',  25.0000,1,  26,  99,   1,1.00775,   3.9546
 18263,'JOSLYN9     ',  25.0000,1,  25,  99,   1,1.03585,  12.5554
 18266,'SARHLK/2    ',  25.0000,1,  26,  99,   1,1.03380,   3.0218
 18270,'ESSO #29    ',   6.9000,1,  26,  99,   1,1.03654,   3.9485
 18285,'NIPISI 2    ',  25.0000,1,  19,  99,   1,1.04277,  -1.9352
 18293,'ALGAR-39    ',   4.1600,1,  25,  99,   1,1.01014,   4.9240
 18303,'MAHIHKA9    ',  25.0000,1,  28,  34,   1,1.02310,   6.2802
 18304,'P624_LV2    ',  25.0000,1,  28,  99,  36,1.04115,  10.9240
 18310,'LEM703T     ',  25.0000,1,  28,  99,   1,1.00906,   9.2309
 18312,'MRGLK R2    ',  25.0000,1,  28,  99,   1,1.01447,  10.4195
 18332,'GRNCTR/2    ',  25.0000,1,  28,  99,   1,1.03795,   7.8923
 18362,'WILLING2    ',  25.0000,1,  56,  99,   1,1.04266,   4.6680
 18393,'HILL   9    ',  25.0000,1,  13,  99,   1,1.03236,   3.0072
 18403,'PAINTRT2    ',  25.0000,1,  36,  99,   1,1.05331,  11.5360
 18433,'3HILLS/3    ',  25.0000,1,  42,  99,   1,1.04756,   8.7926
 18444,'LINDBER8    ',  25.0000,1,  28,  99,   1,1.04016,   6.6410
 18448,'MICH. C9    ',  25.0000,1,  42,  99,   1,1.03723,  10.1810
 18471,'MONITOA9    ',  25.0000,1,  42,  99,   1,1.04277,   2.9084
 18477,'RIBSTON7    ',   4.1600,1,  42,  99,   1,1.06833,   4.7706
 18482,'SH#1 AA9    ',   4.1600,1,  43,  99,   1,1.02051,  13.6046
 18487,'SH#2 AA9    ',   4.1600,1,  43,  99,   1,1.04106,  13.5920
 18488,'MANNIX7     ',  25.0000,1,  36,  99,   1,0.99562,  12.3183
 18491,'STNB AUX    ',   4.1600,1,  36,  99,   1,1.10699,  16.0155
 18498,'BIGFOOA9    ',   6.9000,1,  36,  99,   1,1.00085,  12.6184
 18510,'KLC-2       ',  25.0000,1,  17,  99, 472,1.04678,   5.6674
 18511,'FNC-2       ',  25.0000,1,  17,  99, 473,1.03302,  -2.3062
 19020,'HGHLVL/1    ',  25.0000,1,  18,  99,   1,1.04150,  -2.9735
 19022,'BLUMNOR9    ',  25.0000,1,  18,  99,   1,1.04676,  -2.3720
 19023,'SULPHUR9    ',  25.0000,1,  17,  99,   1,1.03592,  -1.6628
 19026,'ZAMA 1      ',  25.0000,1,  17,  99,   1,1.04246,  -1.5944
 19028,'RBW_LK9B    ',  25.0000,1,  17,  99,   1,1.01779,  -1.2633
 19034,'CHINCHA9    ',   4.1600,1,  17,  99,   1,1.04041,  -0.5631
 19039,'MELITO8     ',  25.0000,1,  18,  99,   1,1.03394,  -1.3729
 19044,'KEMP RV9    ',  25.0000,1,  17,  99,   1,1.03164,  -1.2012
 19050,'HOTCHKS9    ',  25.0000,1,  19,  99,   1,1.03584,  -3.0557
 19052,'HAMBURG9    ',  25.0000,1,  19,  99,   1,1.05096,  -3.0446
 19053,'RING CK1    ',  25.0000,1,  19,  99,   1,1.03922,  -3.0248
 19055,'CADOTTE9    ',  25.0000,1,  19,  99,   1,1.03639,  -1.8603
 19060,'NORCEN 9    ',  25.0000,1,  19,  99,   1,1.03898,  -4.1974
 19070,'CRANBER9    ',  25.0000,1,  19,  99,   1,1.01799,  -2.5531
 19075,'SEAL LK9    ',  25.0000,1,  19,  99,   1,1.02728,  -1.4772
 19080,'WESLY C9    ',  25.0000,1,  19,  99,   1,1.03832,   0.6459
 19083,'CARMON 9    ',  25.0000,1,  19,  99,   1,1.03561,  -0.9795
 19085,'PEACE/19    ',  25.0000,1,  19,  99,   1,1.03469,  -1.4909
 19100,'RYCROFT9    ',  25.0000,1,  20,  99,   1,1.03910,  -9.3189
 19102,'BOUCH C9    ',  14.4000,1,  19,  99,   1,1.03889,  -5.2765
 19104,'KSIT RV9    ',  25.0000,1,  20,  99,   1,1.03467, -10.3111
 19105,'FRIEDEN9    ',  25.0000,1,  19,  99,   1,1.02885,  -6.2301
 19107,'HINES C9    ',  25.0000,1,  19,  99,   1,1.03898,  -6.4013
 19108,'EUREKA R    ',  25.0000,1,  19,  99,   1,1.03267,  -8.9904
 19109,'MERCER 9    ',  25.0000,1,  20,  99,   1,1.03809,  -6.7989
 19114,'UPDIKE2     ',  25.0000,1,  20,  99,   1,1.03245,  -7.2062
 19118,'POPLAR 1    ',  25.0000,1,  20,  99,   1,1.03458,  -7.9899
 19119,'GOODFAR9    ',  25.0000,1,  20,  99,   1,1.03699,  -9.3428
 19124,'SADDLE 9    ',  25.0000,1,  20,  99,   1,1.01882,  -9.5412
 19126,'FLYSHT/1    ',  25.0000,1,  20,  99,   1,1.03034,  -7.0425
 19134,'ELMWORT9    ',  25.0000,1,  20,  99,   1,1.03820,  -8.3407
 19135,'WAPITI 9    ',  25.0000,1,  20,  99,   1,1.03991,  -7.0988
 19139,'ALBRIGH9    ',  25.0000,1,  20,  99,   1,1.03131,  -6.0325
 19142,'BEARCK3     ',  13.8000,2,  20,  99,  43,1.05000,  -1.7395
 19144,'DOME CU9    ',  25.0000,1,  22,  99,   1,1.03678,  -0.3864
 19145,'BRDGE C9    ',  25.0000,2,  20,  99,   1,1.00304,  -3.5030
 19147,'MILNER/9    ',  25.0000,1,  22,  99,   1,1.02927,   2.9677
 19150,'DONNELL9    ',  25.0000,1,  19,  99,   1,1.03543,  -1.1944
 19153,'TRIANGL9    ',  25.0000,1,  23,  99,   1,1.03798,  -0.6164
 19155,'VALLEYV9    ',  25.0000,1,  23,  99,   1,1.02486,   0.0499
 19156,'VV PROP9    ',   2.4000,1,  23,  99,   1,1.04962,  -3.7813
 19160,'BEZANSO9    ',  25.0000,1,  20,  99,   1,1.03451,  -6.4296
 19163,'LSMOKR19    ',  25.0000,1,  23,  99,   1,1.01874,   1.2409
 19170,'SIMONET9    ',  25.0000,1,  22,  99,   1,1.03995,  -0.1853
 19175,'FOXCRK/1    ',  25.0000,1,  24,  99,   1,1.03480,   2.2188
 19180,'GOOSE R9    ',  25.0000,1,  23,  99,   1,1.02830,   0.8757
 19185,'HIGH PR9    ',  25.0000,1,  21,  99,   1,1.04068,  -5.0611
 19200,'RUTH LB9    ',  14.4000,1,  25,  99,   1,1.02666,  11.4954
 19201,'RUTH LK9    ',  25.0000,1,  25,  99,   1,1.04397,  10.4234
 19222,'PARS CR9    ',  25.0000,1,  25,  99,   1,1.03714,   6.5193
 19224,'HANGSTO9    ',  25.0000,1,  25,  99,   1,1.04566,   5.5563
 19226,'WABASCA9    ',  25.0000,1,  25,  99,   1,1.04190,   3.6687
 19227,'CROWLK9     ',   4.1600,1,  25,  99,   1,1.02889,   9.8557
 19228,'MITSU R1    ',  25.0000,1,  21,  99,   1,1.01647,   4.1539
 19234,'OTAUWA/1    ',  25.0000,1,  21,  99,   1,1.04271,   3.0073
 19239,'GREGOIRE    ',  25.0000,1,  25,  99,   1,1.03675,   7.6729
 19240,'SWAN RV9    ',  25.0000,1,  26,  99,   1,1.03963,  -1.5902
 19242,'KINOSIS3    ',  25.0000,1,  25,  99,   1,1.04036,  15.7788
 19244,'EDITH L9    ',  25.0000,1,  26,  99,   1,1.02413,  -0.5086
 19248,'SWANHIL9    ',   2.4000,1,  26,  99,   1,0.98767,   1.8976
 19250,'SWANDIV9    ',  25.0000,1,  26,  99,   1,0.96331,  -0.6797
 19260,'LOU CR.9    ',  25.0000,1,  26,  99,   1,0.98693,   3.9785
 19266,'SARHLK/1    ',  25.0000,1,  26,  99,   1,1.03925,   1.3603
 19270,'ESSO #19    ',  25.0000,1,  26,  99,   1,1.03376,   3.5201
 19271,'MORSE R9    ',  25.0000,1,  26,  99,   1,1.03673,   2.7977
 19272,'FIELDGA9    ',  25.0000,1,  26,  99,   1,1.04170,   1.7188
 19275,'VIRGINI9    ',  25.0000,1,  26,  99,   1,1.03768,   1.2935
 19278,'KINUSO 9    ',  25.0000,1,  21,  99,   1,1.00394,  -1.2778
 19280,'BRINT03     ',  25.0000,1,  25,  99,   1,1.05200,   2.7891
 19281,'SLAVE L9    ',  25.0000,1,  21,  99,   1,1.08561,   1.4744
 19285,'NIPISI 1    ',  25.0000,1,  19,  99,   1,1.03716,  -1.3694
 19287,'MARIA-29    ',   4.1600,1,  25,  99,   1,1.03496,   8.1357
 19288,'MARIA-39    ',  25.0000,1,  25,  99,   1,1.03245,   7.9065
 19290,'HORSERV9    ',  25.0000,1,  25,  99,   1,1.03930,   8.3895
 19293,'ALGAR-29    ',  25.0000,1,  25,  99,   1,1.03908,   8.2975
 19300,'WOLF LK9    ',  25.0000,1,  28,  99,   1,1.04419,  10.7152
 19303,'MAHIHKB9    ',  25.0000,1,  28,  34,   1,1.03926,   8.5973
 19304,'P624_LV1    ',  25.0000,1,  28,  99,  36,1.04114,  10.9240
 19310,'LEMING 9    ',  25.0000,1,  28,  34,   1,1.04608,   7.7076
 19312,'MRGLK R1    ',  25.0000,1,  28,  99,   1,1.03579,  10.3832
 19314,'BRIKER2     ',  25.0000,1,  13,  99,   1,1.04277,   3.4751
 19315,'LACOREY9    ',  25.0000,1,  28,  99,   1,1.04249,   6.4479
 19321,'ETHEL L9    ',  25.0000,1,  28,  99,   1,1.04651,   7.5409
 19332,'GRNCTR/1    ',  25.0000,1,  28,  99,   1,1.03831,   8.0070
 19344,'BONNY  9    ',  25.0000,1,  28,  99,   1,1.04855,   6.1544
 19357,'VILNA  9    ',  25.0000,1,  56,  99,   1,1.03926,   5.5343
 19362,'WILLING1    ',  25.0000,1,  56,  99,   1,1.04518,   4.7793
 19367,'VEGREVL9    ',  25.0000,1,  56,  99,   1,1.03728,   5.8024
 19371,'ST. PAU9    ',  25.0000,1,  56,  99,   1,1.04255,   2.8786
 19377,'IRISH C9    ',  25.0000,1,  13,  99,   1,1.04028,   3.1674
 19383,'VERMILA9    ',  25.0000,1,  13,  99,   1,1.04670,   3.9596
 19388,'KITSCOT9    ',  25.0000,1,  13,  99,   1,1.04109,   2.6590
 19400,'HEISLER9    ',  25.0000,1,  36,  99,   1,1.02463,   9.9244
 19401,'BIGKNIF9    ',   4.1600,1,  36,  99,   1,0.99636,  12.3003
 19404,'CASTOR 9    ',  25.0000,1,  42,  99,   1,1.04264,   7.4187
 19408,'HANNA  9    ',  25.0000,1,  42,  99,   1,1.04398,   3.6908
 19411,'WADDEL9     ',  25.0000,1,  25,  99,   1,1.03844,  12.0744
 19423,'NEVIS  9    ',  25.0000,1,  42,  99,   1,1.03692,   7.5178
 19430,'DELBURN9    ',  25.0000,1,  42,  99,   1,1.04044,   6.6812
 19433,'3HILLS/1    ',  25.0000,1,  42,  99,   1,1.12482,  11.5550
 19437,'MARION 9    ',  25.0000,1,  42,  99,   1,0.96838,   7.0162
 19439,'STETTLE9    ',  25.0000,1,  42,  99,   1,1.04050,   7.8594
 19442,'BIG VAL9    ',  25.0000,1,  42,  99,   1,1.04341,   6.3106
 19444,'LINDBER9    ',   4.1600,1,  28,  99,   1,1.03983,   6.6077
 19445,'ROWLEY 9    ',  25.0000,1,  42,  99,   1,1.04412,   5.4245
 19448,'MICH.C19    ',  25.0000,1,  42,  99,   1,1.03723,  10.1809
 19460,'WINT HI9    ',  25.0000,1,  43,  99,   1,1.03742,  10.0786
 19463,'BULLPON9    ',  25.0000,1,  43,  99,   1,1.04220,   9.8422
 19465,'CORONAT9    ',  25.0000,1,  42,  99,   1,1.04046,   5.4983
 19468,'VETERAN9    ',  25.0000,1,  42,  99,   1,1.03881,   3.9471
 19471,'MONITOR9    ',  25.0000,1,  42,  99,   1,1.04298,   6.4525
 19474,'OYEN   9    ',  25.0000,1,  42,  99,   1,1.04570,   1.8839
 19476,'YOUNGST9    ',  25.0000,1,  42,  99,   1,1.04432,   3.8071
 19478,'RICHDAL9    ',  25.0000,1,  42,  99,   1,1.04227,   4.8250
 19480,'AEC EXP9    ',   4.1600,1,  42,  99,  25,1.03694,   3.6034
 19482,'SH#1 AU9    ',   4.1600,1,  43,  99,   1,1.02051,  13.6046
 19485,'ANDERSO9    ',  25.0000,1,  43,  99,   1,1.02289,  10.4435
 19487,'SH#2 AU9    ',   4.1600,1,  43,  99,   1,1.04106,  13.5920
 19498,'BIGFOOT9    ',  25.0000,1,  36,  99,   1,1.00963,  11.6842
 19511,'FNC-3       ',  25.0000,1,  17,  99, 473,1.03670,  -1.8615
 19556,'PROJECT1112 ',   0.6000,2,   6,  99,   3,1.00000,   3.0227
 19574,'NILREM5     ', 138.0000,1,  42,  99,   1,1.04345,  11.2083
 20000,'BC BORDE    ', 138.0000,1,  17,  99,   1,1.07928,   1.3484
 20134,'ELMWORTH    ',   6.9000,2,  20,  99,   1,1.03930,  -8.3462
 25021,'HARD 1 9    ',  14.4000,1,  60,  99,   5,1.01508,  10.4050
 25022,'HARD 2 9    ',  14.4000,1,  60,  99,   5,1.01528,  10.4287
 25023,'HARD 3 9    ',  14.4000,1,  60,  99,   5,1.01316,  10.2032
 25051,'JASP 1 9    ',  14.4000,1,  60,  99,   5,0.99867,   7.8691
 25052,'JASP 2 9    ',  14.4000,1,  60,  99,   5,0.99871,   7.8748
 25053,'JASP TX3    ',  14.4000,1,  60, 999,   5,1.03644,  11.3712
 25054,'JASP TX4    ',  14.4000,1,  60, 999,   5,1.03670,  11.4016
 25055,'JASP 5 9    ',  14.4000,1,  60,  99,   5,0.99575,   7.8683
 25056,'JASP 6 9    ',  14.4000,1,  60,  99,   5,0.99575,   7.8683
 25071,'ROSS R1C    ',  14.4000,4,  60,  99,   5,1.00000,   0.0000
 25072,'ROSS R2     ',  14.4000,1,  60,  99,   5,1.01744,   8.2020
 25073,'ROSS R3     ',  14.4000,1,  60,  99,   5,1.01742,   8.2024
 25074,'ROSS R4C    ',  14.4000,1,  60,  99,   5,1.01669,   8.7352
 25075,'ROSS R1     ',  14.4000,4,  60,  99,   5,1.00000,   0.0000
 25076,'ROSS R4     ',  14.4000,1,  60,  99,   5,1.01669,   8.7352
 25077,'ROSS 1 9    ',  14.4000,1,  60,  99,   5,1.01041,   7.4899
 25078,'ROSS 2      ',  14.4000,1,  60,  99,   5,1.01041,   7.4899
 25111,'SUMMERS2    ',  25.0000,1,  60,  99,   5,1.04099,  14.4993
 25112,'SUMMERS3    ',  25.0000,1,  60,  99,   5,1.04099,  14.4993
 25121,'DOME 1 9    ',  14.4000,1,  60,  99,   5,0.99899,  12.4645
 25122,'DOME 2 9    ',  14.4000,1,  60,  99,   5,0.99899,  12.4646
 25123,'DOME T19    ',  14.4000,1,  60, 999,   5,1.04055,  14.4550
 25124,'DOME T29    ',  14.4000,1,  60, 999,   5,1.04211,  14.5572
 25127,'DOME 7 9    ',  14.4000,1,  60,  99,   5,0.99582,  13.1049
 25128,'DOME 8 9    ',  14.4000,1,  60,  99,   5,0.99588,  13.1149
 25131,'LAMB 1      ',  14.4000,1,  60,  99,   5,0.99449,  11.7209
 25132,'LAMB 2      ',  14.4000,1,  60,  99,   5,0.99449,  11.7209
 25133,'LAMB 3      ',  14.4000,1,  60,  99,   5,0.99427,  11.6982
 25134,'LAMB 4      ',  14.4000,1,  60,  99,   5,0.99427,  11.6982
 25135,'LAMB TX1    ',  14.4000,1,  60, 999,   5,1.04168,  13.6991
 25136,'LAMB TX2    ',  14.4000,1,  60, 999,   5,1.04168,  13.6991
 25191,'CASTLE 1    ',  14.4000,1,  60,  99,   5,0.99407,   9.4506
 25192,'CASTLE 2    ',  14.4000,1,  60,  99,   5,0.99415,   9.4606
 25193,'CASTLTX1    ',  14.4000,1,  60, 999,   5,1.03555,  10.8681
 25194,'CASTLTX2    ',  14.4000,1,  60, 999,   5,1.03556,  10.8696
 25197,'CASTLE 7    ',  14.4000,1,  60,  99,   5,0.99760,   9.4610
 25198,'CASTLE 8    ',  14.4000,1,  60,  99,   5,0.99751,   9.4484
 25211,'PET 2       ',  14.4000,1,  60,  99,   5,1.00335,  11.2215
 25212,'PET 1       ',  14.4000,1,  60,  99,   5,1.00365,  11.2719
 25213,'PET T1      ',  14.4000,1,  60, 999,   5,1.04763,  13.7183
 25214,'PET T2      ',  14.4000,1,  60, 999,   5,1.04765,  13.7207
 25217,'PET 8       ',  14.4000,1,  60,  99,   5,0.99757,  11.8014
 25218,'PET 7       ',  14.4000,1,  60,  99,   5,0.99823,  11.9219
 25261,'GENE SS1    ',   6.9000,1,  40,  99,   5,0.96920,  21.4938
 25262,'GENE SS2    ',   6.9000,1,  40,  99,   5,0.98475,  22.6606
 25263,'GENE SS3    ',  13.8000,1,  40,  99,   5,0.98475,  22.6606
 25281,'KENN 1      ',  14.4000,1,  60,  99,   5,0.99038,   9.3151
 25282,'KENN 2      ',  14.4000,1,  60,  99,   5,0.99038,   9.3151
 25283,'KENN 3      ',  14.4000,1,  60,  99,   5,0.99370,   9.3448
 25284,'KENN 4      ',  14.4000,1,  60,  99,   5,0.99370,   9.3448
 25285,'KENN R1C    ',  14.4000,1,  60,  99,   5,0.99460,   9.9630
 25286,'KENN R1     ',  14.4000,1,  60,  99,   5,0.99460,   9.9630
 25287,'KENN R2C    ',  14.4000,1,  60,  99,   5,0.99791,   9.9883
 25288,'KENN R2     ',  14.4000,1,  60,  99,   5,0.99791,   9.9883
 25291,'MEAD 1      ',  14.4000,1,  60,  99,   5,0.99003,   9.0786
 25292,'MEAD 2      ',  14.4000,1,  60,  99,   5,1.03691,   9.1490
 25293,'MEAD 3      ',  14.4000,1,  60,  99,   5,1.04012,   9.5261
 25294,'MEAD R1C    ',  14.4000,1,  60,  99,   5,0.99451,   9.7890
 25295,'MEAD R2C    ',  14.4000,1,  60,  99,   5,1.04120,   9.8229
 25296,'MEAD R3C    ',  14.4000,1,  60,  99,   5,1.04438,  10.1700
 25297,'MEAD R1     ',  14.4000,1,  60,  99,   5,0.99451,   9.7890
 25298,'MEAD R2     ',  14.4000,1,  60,  99,   5,1.04120,   9.8229
 25299,'MEAD R3     ',  14.4000,1,  60,  99,   5,1.04438,  10.1700
 25301,'NAMAO 19    ',  14.4000,1,  60,  99,   5,0.99541,  10.5465
 25302,'NAMAO 29    ',  14.4000,1,  60,  99,   5,0.99625,  10.6726
 25303,'NAMAO 39    ',  14.4000,1,  60,  99,   5,0.99582,  10.6063
 25321,'STRAT 19    ',  14.4000,1,  60,  99,   5,0.97807,   9.7293
 25322,'STRAT 29    ',  14.4000,1,  60,  99,   5,0.98061,   9.9992
 25323,'STRAT 39    ',  14.4000,1,  60,  99,   5,0.97823,   9.7770
 25331,'VIC R1      ',  14.4000,1,  60,  99,   5,1.04232,   8.1307
 25332,'VIC R2      ',  14.4000,1,  60,  99,   5,1.04232,   8.1307
 25333,'VIC R3C     ',  14.4000,1,  60,  99,   5,1.02855,   9.0987
 25334,'VIC R4C     ',  14.4000,4,  60,  99,   5,1.00000,   0.0000
 25335,'VIC R3      ',  14.4000,1,  60,  99,   5,1.02855,   9.0987
 25336,'VIC R4      ',  14.4000,4,  60,  99,   5,1.00000,   0.0000
 25337,'VIC 1       ',  14.4000,1,  60,  99,   5,1.04232,   8.1307
 25338,'VIC 2       ',  14.4000,1,  60,  99,   5,1.04232,   8.1307
 25341,'WOOD 1      ',  14.4000,1,  60,  99,   5,1.00104,   9.2280
 25342,'WOOD 2      ',  14.4000,1,  60,  99,   5,1.00106,   9.5989
 25343,'WOOD 3      ',  14.4000,1,  60,  99,   5,1.00102,   9.2254
 25351,'GARN 1 9    ',  14.4000,1,  60,  99,   5,0.99656,   8.3489
 25352,'GARN 2 9    ',  14.4000,1,  60,  99,   5,0.99735,   3.1500
 25353,'GARN 3 9    ',  14.4000,1,  60,  99,   5,0.99741,   8.4756
 25371,'FIBERGL9    ',  13.8000,1,  60,  99,   5,1.02188,   7.8339
 25381,'ATP 5R 9    ',  13.8000,1,  60,  99,   5,1.03322,   8.7624
 25401,'CELANEA9    ',  13.8000,1,  60,  99,   5,1.04125,  10.1066
 25402,'CELANES9    ',   6.9000,1,  60,  99,   5,1.04047,  10.0385
 25411,'ATP 4R 9    ',   4.1600,1,  60,  99,   5,1.03903,   8.5186
 25491,'INLAND 1    ',   4.1600,1,  60,  99,   5,1.03133,   6.7291
 25492,'INLAND 2    ',   4.1600,1,  60,  99,   5,1.03147,   6.7814
 25516,'CB_GTG1     ',  13.8000,2,  60,  99,   5,1.01000,  11.8688
 26516,'CB_GTG2     ',  13.8000,2,  60,  99,   5,1.01000,  11.7798
 27516,'CB_GTG3     ',  13.8000,2,  60,  99,   5,1.01000,  11.7579
 28516,'CB_SS       ',   4.1600,1,  60,  99,   5,1.00187,  11.7920
 36791,'LETH111A    ',  13.8000,1,  54,  99,  11,1.04787,   3.9946
 36792,'LETH111B    ',  13.8000,1,  54,  99,  11,1.04789,   4.0006
 36793,'LETH111C    ',  13.8000,1,  54,  99,  11,1.04267,   2.7048
 36911,'LTH241S1    ',  13.8000,1,  54,  99,  11,1.04823,   3.5619
 36912,'LTH241S2    ',  13.8000,1,  54,  99,  11,1.04923,   3.8168
 36961,'LTH146S1    ',  13.8000,1,  54,  99,  11,1.04351,   4.1752
 36962,'LTH146S2    ',  13.8000,1,  54,  99,  11,1.04079,   3.6872
 36971,'LTH593S1    ',  13.8000,1,  54,  99,  11,1.04211,   4.2115
 36972,'LTH593S2    ',  13.8000,1,  54,  99,  11,1.03376,   3.2476
 36981,'LTH674S1    ',  13.8000,1,  54,  99,  11,1.04504,   3.7013
 36982,'LTH674S2    ',  13.8000,1,  54,  99,  11,1.03917,   3.6784
 40001,'RD14S-B1    ',  25.0000,1,  35,  99,  15,1.03488,   3.9708
 40002,'RD14S-B2    ',  25.0000,1,  35,  99,  15,1.03583,   3.6942
 40003,'RD15S-B1    ',  25.0000,1,  35,  99,  15,1.03813,   4.0095
 40004,'RD15S-B2    ',  25.0000,1,  35,  99,  15,1.04161,   3.5701
 40005,'RD17S-A9    ',  25.0000,1,  35,  99,  15,1.03835,   5.7868
 40006,'RD17S-B9    ',  25.0000,1,  35,  99,  15,1.03872,   2.3280
 60787,'WINTLV1     ',  34.5000,1,  43,  99,  10,1.02615,  16.8669
 60788,'WINTCF1     ',  34.5000,1,  43,  99,  10,1.03816,  18.3265
 60789,'WINTG1      ',   0.6900,2,  43,  99,  10,1.03500,  20.4992
 60790,'WINTCF2     ',  34.5000,1,  43,  99,  10,1.03343,  17.4091
 60791,'WINTG2      ',   0.7000,2,  43,  99,  10,1.03500,  19.6967
 60792,'WINTCF3     ',  34.5000,1,  43,  99,  10,1.03589,  17.5517
 60793,'WINTG3      ',   0.7000,2,  43,  99,  10,1.03500,  19.9589
 60843,'WINTLV2     ',  34.5000,1,  43,  99,  10,1.04119,  12.5810
 60845,'WINTCF4     ',  34.5000,1,  43,  99,  10,1.04119,  12.5810
 60846,'WINTG4      ',   0.7000,2,  43,  99,  10,1.04119,  12.5810
 60847,'WINTCF5     ',  34.5000,1,  43,  99,  10,1.04119,  12.5810
 60848,'WINTG5      ',   0.7000,2,  43,  99,  10,1.04119,  12.5810
 60849,'WINTCF6     ',  34.5000,1,  43,  99,  10,1.04119,  12.5810
 60850,'WINTG6      ',   0.7000,2,  43,  99,  10,1.04119,  12.5810
 66328,'MACLEOD4    ',   1.0000,2,  53,  99,  19,1.08452,   7.9269
 67328,'MACLEOD5    ',   1.0000,2,  53,  99,  19,1.06312,  13.0686
 68328,'MACLEOD6    ',  34.5000,1,  53,  99,  19,1.08452,   7.9269
 69328,'MACLEOD7    ',  34.5000,1,  53,  99,  19,1.06103,  10.7736
 89344,'SEC 605T    ',  25.0000,1,  28,  99,   1,1.04227,   3.4459
 90000,'1201L       ', 500.0000,1,  15,  99,  17,1.08881,   1.8856
 99310,'SEC 701T    ',  25.0000,1,  28,  99,   1,1.04164,   6.4455
 99344,'SEC 6049    ',  25.0000,1,  28,  99,   1,1.04141,   3.3702
 99367,'SEC 603T    ',  25.0000,1,  56,  99,   1,1.04546,   6.8768
 99393,'TER 70A9    ',  25.0000,1,  13,  99,   1,1.04289,   4.2830
 99433,'SEC 6029    ',  25.0000,1,  42,  99,   1,1.04896,  11.5975
 99448,'TER 7019    ',  34.0000,1,  42,  99,   1,1.02437,   9.6459
0 / END OF BUS DATA, BEGIN LOAD DATA
    14,'99',1,  27,  99,     0.433,     0.173,     0.000,     0.000,     0.000,     0.000,   4
    43,'37',1,  33,  37,   190.600,    70.927,     0.000,     0.000,     0.000,     0.000,  29
    43,'99',1,  33,  99,    60.470,    29.910,     0.000,     0.000,     0.000,     0.000,  29
    50,'37',1,  33,  37,    16.700,     8.400,     0.000,     0.000,     0.000,     0.000, 211
    57,'99',1,  33,  99,    18.427,     9.166,     0.000,     0.000,     0.000,     0.000,  17
    61,'37',1,  33,  37,    51.300,    22.536,     0.000,     0.000,     0.000,     0.000, 191
    61,'99',1,  33,  99,    26.213,     0.000,     0.000,     0.000,     0.000,     0.000, 191
   109,'99',1,  33,  99,     7.094,     3.545,     0.000,     0.000,     0.000,     0.000,  17
   130,'36',1,  40,  36,    20.900,    10.400,     0.000,     0.000,     0.000,     0.000,  17
   176,'99',1,  44,  99,     0.606,     0.173,     0.000,     0.000,     0.000,     0.000,  17
   179,'99',1,  25,  99,     7.353,     3.632,     0.000,     0.000,     0.000,     0.000,   1
   188,'99',1,  44,  99,    16.567,     3.675,     0.000,     0.000,     0.000,     0.000,  17
   189,'99',1,  44,  99,     8.045,     3.113,     0.000,     0.000,     0.000,     0.000,  17
   197,'99',1,  44,  99,     0.260,     0.086,     0.000,     0.000,     0.000,     0.000,  17
   214,'99',1,  44,  99,     0.606,     0.346,     0.000,     0.000,     0.000,     0.000,  17
   222,'99',1,  44,  99,     0.606,    -0.519,     0.000,     0.000,     0.000,     0.000,  17
   234,'99',1,  53,  99,     0.519,     0.259,     0.000,     0.000,     0.000,     0.000,  44
   248,'37',1,  28,  37,    12.100,     6.000,     0.000,     0.000,     0.000,     0.000,  36
   268,'99',1,  48,  99,     9.430,     1.816,     0.000,     0.000,     0.000,     0.000,  17
   287,'99',1,  48,  99,    13.496,     2.594,     0.000,     0.000,     0.000,     0.000,  17
   288,'99',1,  48,  99,     6.748,     1.297,     0.000,     0.000,     0.000,     0.000,  17
   289,'99',1,  48,  99,     8.738,     1.729,     0.000,     0.000,     0.000,     0.000,  17
   342,'36',1,  40,  36,    19.800,     9.900,     0.000,     0.000,     0.000,     0.000,  17
   345,'35',1,  40,  35,    33.766,     0.000,     0.000,     0.000,     0.000,     0.000,  17
   345,'36',1,  40,  36,    16.400,     8.200,     0.000,     0.000,     0.000,     0.000,  17
   350,'36',1,  40,  36,    25.200,    12.600,     0.000,     0.000,     0.000,     0.000,  17
   375,'99',1,  44,  99,     0.519,    -0.259,     0.000,     0.000,     0.000,     0.000,  17
   380,'99',1,  44,  99,     2.682,     1.297,     0.000,     0.000,     0.000,     0.000,  17
   383,'37',1,  35,  37,    42.050,    19.345,     0.000,     0.000,     0.000,     0.000,  17
   383,'99',1,  35,  99,    65.704,    45.096,     0.000,     0.000,     0.000,     0.000,  17
   403,'36',1,  40,  36,    36.700,    18.400,     0.000,     0.000,     0.000,     0.000,  17
   405,'36',1,  25,  36,     3.000,     1.500,     0.000,     0.000,     0.000,     0.000, 251
   422,'36',1,  40,  36,    24.300,    12.100,     0.000,     0.000,     0.000,     0.000,  17
   424,'36',1,  40,  36,    22.100,    11.100,     0.000,     0.000,     0.000,     0.000,  17
   478,'99',1,  44,  99,    14.188,     4.583,     0.000,     0.000,     0.000,     0.000,  17
   479,'99',1,  44,  99,     0.260,     0.086,     0.000,     0.000,     0.000,     0.000,  17
   490,'36',1,  40,  36,    41.700,    20.800,     0.000,     0.000,     0.000,     0.000,   5
   491,'36',1,  40,  36,    26.800,    13.400,     0.000,     0.000,     0.000,     0.000,   5
   492,'36',1,  40,  36,    30.400,    15.200,     0.000,     0.000,     0.000,     0.000,   5
   497,'99',1,  60,  99,     0.173,     0.086,     0.000,     0.000,     0.000,     0.000,   5
   498,'99',1,  60,  99,     0.173,     0.086,     0.000,     0.000,     0.000,     0.000,   5
   499,'99',1,  60,  99,     0.173,     0.086,     0.000,     0.000,     0.000,     0.000,   5
   680,'37',1,   4,  37,    71.100,    29.400,     0.000,     0.000,     0.000,     0.000,  17
   911,'99',1,  48,  99,    10.035,     5.015,     0.000,     0.000,     0.000,     0.000,  17
  1017,'37',1,  17,  37,    10.100,     5.050,     0.000,     0.000,     0.000,     0.000,   1
  1017,'99',1,  17,  99,     5.277,     2.594,     0.000,     0.000,     0.000,     0.000,   1
  1029,'99',1,  17,  99,    10.208,     2.508,     0.000,     0.000,     0.000,     0.000,   1
  1031,'99',1,  17,  99,     5.710,     1.384,     0.000,     0.000,     0.000,     0.000,   1
  1032,'35',1,  17,  35,     2.926,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  1032,'99',1,  17,  99,    14.188,     3.459,     0.000,     0.000,     0.000,     0.000,   1
  1035,'99',1,  17,  99,     0.260,     0.086,     0.000,     0.000,     0.000,     0.000,  21
  1089,'34',1,  19,  34,    27.000,    12.000,     0.000,     0.000,     0.000,     0.000,   1
  1101,'37',1,  20,  37,     5.200,     2.600,     0.000,     0.000,     0.000,     0.000,  30
  1141,'34',1,  20,  34,    14.400,    10.000,     0.000,     0.000,     0.000,     0.000,   1
  1141,'99',1,  20,  99,    12.976,     6.485,     0.000,     0.000,     0.000,     0.000,   1
  1146,'34',1,  20,  34,    14.900,    10.000,     0.000,     0.000,     0.000,     0.000,   1
  1148,'36',1,  22,  36,    13.800,     6.900,     0.000,     0.000,     0.000,     0.000,   1
  1167,'99',1,  23,  99,     3.287,     1.643,     0.000,     0.000,     0.000,     0.000,   1
  1168,'99',1,  23,  99,     3.287,     1.643,     0.000,     0.000,     0.000,     0.000,   1
  1169,'99',1,  23,  99,     7.440,     2.335,     0.000,     0.000,     0.000,     0.000,   1
  1171,'35',1,  23,  35,     8.876,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  1171,'99',1,  23,  99,     0.433,     0.173,     0.000,     0.000,     0.000,     0.000,   1
  1173,'35',1,  23,  35,     1.947,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  1173,'99',1,  23,  99,     0.433,     0.173,     0.000,     0.000,     0.000,     0.000,   1
  1200,'99',1,  25,  99,     1.298,     0.605,     0.000,     0.000,     0.000,     0.000,   1
  1205,'35',1,  25,  35,    10.539,     0.000,     0.000,     0.000,     0.000,     0.000,   9
  1205,'37',1,  25,  37,   342.000,   147.100,     0.000,     0.000,     0.000,     0.000,   9
  1208,'37',1,  25,  37,   333.600,   166.900,     0.000,     0.000,     0.000,     0.000,  10
  1222,'99',1,  25,  99,     9.689,     4.842,     0.000,     0.000,     0.000,     0.000,   1
  1231,'99',1,  21,  99,    12.717,    -1.643,     0.000,     0.000,     0.000,     0.000,   1
  1232,'99',1,  21,  99,    12.717,    -1.643,     0.000,     0.000,     0.000,     0.000,   1
  1236,'37',1,  25,  37,    31.800,    15.900,     0.000,     0.000,     0.000,     0.000,  40
  1241,'37',1,  25,  37,    72.900,    25.500,     0.000,     0.000,     0.000,     0.000,  99
  1251,'37',1,  25,  37,    35.200,    17.600,     0.000,     0.000,     0.000,     0.000, 261
  1262,'37',1,  25,  37,    30.000,    15.000,     0.000,     0.000,     0.000,     0.000, 261
  1263,'99',1,  25,  99,     0.346,     0.173,     0.000,     0.000,     0.000,     0.000,   1
  1274,'37',1,  25,  37,    12.900,     6.400,     0.000,     0.000,     0.000,     0.000,   1
  1289,'37',1,  25,  37,    32.277,    16.107,     0.000,     0.000,     0.000,     0.000, 481
  1302,'37',1,  28,  37,    62.000,    31.540,     0.000,     0.000,     0.000,     0.000,   1
  1302,'99',1,  28,  99,    10.727,     5.361,     0.000,     0.000,     0.000,     0.000,   1
  1473,'34',1,  48,  34,   -74.300,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  1482,'36',1,  43,  36,    10.700,     5.400,     0.000,     0.000,     0.000,     0.000,   1
  1487,'36',1,  43,  36,    11.500,     5.800,     0.000,     0.000,     0.000,     0.000,   1
  1495,'36',1,  36,  36,     7.600,     3.800,     0.000,     0.000,     0.000,     0.000,   1
  1496,'36',1,  36,  36,     8.600,     4.300,     0.000,     0.000,     0.000,     0.000,   1
  1497,'36',1,  36,  36,    17.100,     8.600,     0.000,     0.000,     0.000,     0.000,   1
  1503,'34',1,  15,  34,    10.000,     3.300,     0.000,     0.000,     0.000,     0.000,   2
  1504,'34',1,  15,  34,    10.000,     3.300,     0.000,     0.000,     0.000,     0.000,   2
  1505,'34',1,  15,  34,    10.000,     3.300,     0.000,     0.000,     0.000,     0.000,   2
  1506,'34',1,  15,  34,    10.000,     3.300,     0.000,     0.000,     0.000,     0.000,   2
  2053,'99',1,  48,  99,     2.682,     0.778,     0.000,     0.000,     0.000,     0.000,  17
  2060,'99',1,  33,  99,    10.900,     4.237,     0.000,     0.000,     0.000,     0.000,  17
  2062,'99',1,  33,  99,     6.575,     3.718,     0.000,     0.000,     0.000,     0.000,  17
  2063,'99',1,  33,  99,     6.748,     3.805,     0.000,     0.000,     0.000,     0.000,  17
  2085,'99',1,  26,  99,    20.762,     7.437,     0.000,     0.000,     0.000,     0.000,  17
  2089,'99',1,  60,  99,     9.776,     4.151,     0.000,     0.000,     0.000,     0.000,  17
  2103,'99',1,  34,  99,     1.817,     0.259,     0.000,     0.000,     0.000,     0.000,  17
  2125,'99',1,  60,  99,     6.921,     3.027,     0.000,     0.000,     0.000,     0.000,  17
  2169,'99',1,  44,  99,     7.007,     1.556,     0.000,     0.000,     0.000,     0.000,  17
  2173,'99',1,  60,  99,     5.623,     0.432,     0.000,     0.000,     0.000,     0.000,  17
  2198,'99',1,   6,  99,     2.855,     0.778,     0.000,     0.000,     0.000,     0.000,  17
  2208,'99',1,   6,  99,     7.007,     2.940,     0.000,     0.000,     0.000,     0.000,   3
  2218,'99',1,  60,  99,     5.104,     1.816,     0.000,     0.000,     0.000,     0.000,  17
  2231,'99',1,  55,  99,     2.509,     0.519,     0.000,     0.000,     0.000,     0.000,  17
  2242,'99',1,  46,  99,    12.630,     4.410,     0.000,     0.000,     0.000,     0.000,  17
  2260,'99',1,  48,  99,    11.333,     3.372,     0.000,     0.000,     0.000,     0.000,  17
  2266,'99',1,  48,  99,     2.941,    -0.346,     0.000,     0.000,     0.000,     0.000,  17
  2269,'99',1,  52,  99,     3.287,     1.297,     0.000,     0.000,     0.000,     0.000,  17
  2284,'99',1,   4,  99,     2.422,     0.432,     0.000,     0.000,     0.000,     0.000,  17
  2297,'99',1,  32,  99,     7.786,     2.162,     0.000,     0.000,     0.000,     0.000,  17
  2298,'99',1,  26,  99,    24.482,     0.000,     0.000,     0.000,     0.000,     0.000,  17
  2301,'99',1,  28,  99,     6.402,     2.075,     0.000,     0.000,     0.000,     0.000,   1
  2315,'99',1,  45,  99,     0.606,     0.086,     0.000,     0.000,     0.000,     0.000,  17
  2340,'99',1,  45,  99,     6.142,     0.605,     0.000,     0.000,     0.000,     0.000,  17
  2344,'99',1,  48,  99,     3.460,     0.519,     0.000,     0.000,     0.000,     0.000,  17
  2357,'99',1,  60,  99,     7.007,     1.556,     0.000,     0.000,     0.000,     0.000,  17
  2364,'99',1,  40,  99,     7.959,     1.816,     0.000,     0.000,     0.000,     0.000,  17
  2366,'99',1,  60,  99,     6.315,     1.297,     0.000,     0.000,     0.000,     0.000,  17
  2368,'99',1,  29,  99,     5.969,     2.075,     0.000,     0.000,     0.000,     0.000,  17
  2369,'99',1,  25,  99,    11.333,     3.286,     0.000,     0.000,     0.000,     0.000,  17
  2370,'99',1,  25,  99,    11.333,     3.286,     0.000,     0.000,     0.000,     0.000,  17
  2373,'99',1,  32,  99,     1.471,     0.519,     0.000,     0.000,     0.000,     0.000,  17
  2384,'99',1,  35,  99,    29.067,     8.907,     0.000,     0.000,     0.000,     0.000,  17
  2392,'35',1,  27,  35,     9.740,     0.000,     0.000,     0.000,     0.000,     0.000, 301
  2392,'99',1,  27,  99,    43.774,    21.877,     0.000,     0.000,     0.000,     0.000, 301
  2397,'99',1,  29,  99,    12.544,     3.805,     0.000,     0.000,     0.000,     0.000,  17
  2399,'99',1,  47,  99,    10.987,     1.989,     0.000,     0.000,     0.000,     0.000,  17
  2415,'99',1,  29,  99,     0.087,     0.086,     0.000,     0.000,     0.000,     0.000,  17
  2417,'35',1,  27,  35,     9.032,     0.000,     0.000,     0.000,     0.000,     0.000,  17
  2417,'99',1,  27,  99,     1.903,     0.951,     0.000,     0.000,     0.000,     0.000,  17
  2514,'99',1,  60,  99,     2.595,     1.211,     0.000,     0.000,     0.000,     0.000,   5
  2550,'99',1,   6,  99,     8.478,     3.718,     0.000,     0.000,     0.000,     0.000,   3
  2551,'99',1,   6,  99,     7.526,     2.162,     0.000,     0.000,     0.000,     0.000,   3
  2555,'99',1,   6,  99,    14.361,     1.384,     0.000,     0.000,     0.000,     0.000,   3
  2556,'99',1,   6,  99,     1.903,     0.259,     0.000,     0.000,     0.000,     0.000,   3
  2559,'99',1,   6,  99,     4.499,     1.902,     0.000,     0.000,     0.000,     0.000,   3
  2561,'99',1,   6,  99,     9.430,     2.162,     0.000,     0.000,     0.000,     0.000,   3
  2564,'99',1,   6,  99,     7.959,     2.594,     0.000,     0.000,     0.000,     0.000,   3
  2567,'99',1,   6,  99,    11.679,     3.459,     0.000,     0.000,     0.000,     0.000,   3
  2568,'99',1,   6,  99,     5.191,     1.470,     0.000,     0.000,     0.000,     0.000,   3
  2571,'99',1,   6,  99,     2.163,     0.951,     0.000,     0.000,     0.000,     0.000,   3
  2572,'99',1,   6,  99,     7.440,     1.902,     0.000,     0.000,     0.000,     0.000,   3
  2573,'99',1,   6,  99,     3.547,     0.778,     0.000,     0.000,     0.000,     0.000,   3
  2578,'99',1,   6,  99,     0.952,     0.432,     0.000,     0.000,     0.000,     0.000,   3
  2579,'99',1,   6,  99,     2.076,     0.692,     0.000,     0.000,     0.000,     0.000,   3
  2585,'99',1,   6,  99,     6.229,     2.940,     0.000,     0.000,     0.000,     0.000,   3
  2588,'99',1,   6,  99,     9.689,     3.372,     0.000,     0.000,     0.000,     0.000,   3
  2598,'99',1,   6,  99,    10.554,     4.669,     0.000,     0.000,     0.000,     0.000,   3
  2605,'99',1,  29,  99,     0.952,     0.173,     0.000,     0.000,     0.000,     0.000,  17
  2690,'99',1,  54,  99,     8.218,     2.681,     0.000,     0.000,     0.000,     0.000,  17
  2716,'99',1,  42,  99,     3.633,     1.816,     0.000,     0.000,     0.000,     0.000, 391
  2771,'99',1,  33,  99,     7.959,     3.978,     0.000,     0.000,     0.000,     0.000,  17
  2779,'99',1,  40,  99,     2.509,     0.432,     0.000,     0.000,     0.000,     0.000,  17
  2780,'99',1,  35,  99,     8.045,     3.978,     0.000,     0.000,     0.000,     0.000,  17
  3017,'99',1,  29,  99,     9.430,     3.372,     0.000,     0.000,     0.000,     0.000,  17
  3020,'99',1,  29,  99,    10.554,     7.609,     0.000,     0.000,     0.000,     0.000,  17
  3036,'99',1,  30,  99,     9.698,     4.505,     0.000,     0.000,     0.000,     0.000,  17
  3038,'99',1,  30,  99,     2.163,     0.778,     0.000,     0.000,     0.000,     0.000,  17
  3040,'99',1,  60,  99,    17.215,     5.707,     0.000,     0.000,     0.000,     0.000,  17
  3041,'99',1,  40,  99,     7.180,     2.594,     0.000,     0.000,     0.000,     0.000,  17
  3047,'99',1,  60,  99,    13.236,     1.384,     0.000,     0.000,     0.000,     0.000,  17
  3053,'99',1,  48,  99,     2.682,     0.778,     0.000,     0.000,     0.000,     0.000,  17
  3055,'99',1,  60,  99,     7.526,     3.459,     0.000,     0.000,     0.000,     0.000,  17
  3056,'99',1,  60,  99,     8.305,     3.891,     0.000,     0.000,     0.000,     0.000,  17
  3058,'99',1,  60,  99,    14.188,     4.410,     0.000,     0.000,     0.000,     0.000,  17
  3059,'99',1,  33,  99,    16.610,     6.831,     0.000,     0.000,     0.000,     0.000,  17
  3060,'99',1,  33,  99,    10.900,     4.237,     0.000,     0.000,     0.000,     0.000,  17
  3062,'99',1,  33,  99,     5.018,     2.162,     0.000,     0.000,     0.000,     0.000,  17
  3067,'99',1,  33,  99,     8.564,     3.372,     0.000,     0.000,     0.000,     0.000,  17
  3069,'99',1,  60,  99,    14.966,     8.301,     0.000,     0.000,     0.000,     0.000,  17
  3070,'99',1,  31,  99,     2.595,     0.865,     0.000,     0.000,     0.000,     0.000,  17
  3072,'99',1,  32,  99,     2.422,     0.778,     0.000,     0.000,     0.000,     0.000,  17
  3076,'99',1,  56,  99,     3.287,     2.594,     0.000,     0.000,     0.000,     0.000,  17
  3079,'99',1,  32,  99,     3.114,     1.556,     0.000,     0.000,     0.000,     0.000,  17
  3085,'99',1,  26,  99,    11.679,     4.237,     0.000,     0.000,     0.000,     0.000,  17
  3089,'99',1,  60,  99,     9.776,     4.151,     0.000,     0.000,     0.000,     0.000,  17
  3091,'99',1,  60,  99,    12.717,     3.805,     0.000,     0.000,     0.000,     0.000,  17
  3093,'99',1,  31,  99,     7.959,     1.384,     0.000,     0.000,     0.000,     0.000,  17
  3100,'99',1,  38,  99,     8.651,     1.816,     0.000,     0.000,     0.000,     0.000,  17
  3107,'99',1,  38,  99,    12.284,     2.075,     0.000,     0.000,     0.000,     0.000,  17
  3110,'99',1,  60,  99,     0.346,     0.173,     0.000,     0.000,     0.000,     0.000,  17
  3112,'99',1,  37,  99,     2.336,     1.211,     0.000,     0.000,     0.000,     0.000,  17
  3113,'99',1,  35,  99,     7.786,     1.816,     0.000,     0.000,     0.000,     0.000,  17
  3119,'99',1,  35,  99,    10.987,     1.211,     0.000,     0.000,     0.000,     0.000,  17
  3120,'99',1,  39,  99,     6.229,     3.199,     0.000,     0.000,     0.000,     0.000,  17
  3121,'99',1,  39,  99,     9.949,     2.767,     0.000,     0.000,     0.000,     0.000,  17
  3124,'99',1,  39,  99,     5.710,     0.951,     0.000,     0.000,     0.000,     0.000,  17
  3150,'99',1,  30,  99,    18.340,     7.696,     0.000,     0.000,     0.000,     0.000,  17
  3168,'99',1,  44,  99,     1.298,    -0.259,     0.000,     0.000,     0.000,     0.000,  17
  3169,'99',1,  44,  99,     6.748,     1.556,     0.000,     0.000,     0.000,     0.000,  17
  3171,'99',1,  44,  99,     4.758,     0.865,     0.000,     0.000,     0.000,     0.000,  17
  3173,'99',1,  60,  99,     7.440,     0.605,     0.000,     0.000,     0.000,     0.000,  17
  3180,'99',1,  44,  99,     6.402,     2.421,     0.000,     0.000,     0.000,     0.000,  17
  3192,'99',1,  31,  99,     7.613,     3.372,     0.000,     0.000,     0.000,     0.000,  17
  3194,'99',1,  44,  99,     2.595,     0.173,     0.000,     0.000,     0.000,     0.000,  17
  3199,'99',1,  44,  99,     4.499,     0.519,     0.000,     0.000,     0.000,     0.000,  17
  3208,'99',1,   6,  99,     5.883,     2.508,     0.000,     0.000,     0.000,     0.000,   3
  3215,'99',1,  30,  99,     5.018,     2.162,     0.000,     0.000,     0.000,     0.000,  17
  3218,'99',1,  60,  99,     5.104,     1.816,     0.000,     0.000,     0.000,     0.000,  17
  3227,'99',1,  55,  99,     4.672,     2.681,     0.000,     0.000,     0.000,     0.000,  17
  3239,'99',1,  46,  99,     8.824,     0.519,     0.000,     0.000,     0.000,     0.000,  17
  3247,'37',1,  45,  37,     0.800,     0.400,     0.000,     0.000,     0.000,     0.000,  42
  3251,'37',1,  45,  37,     1.300,     0.600,     0.000,     0.000,     0.000,     0.000,  43
  3252,'99',1,  45,  99,     7.872,     1.297,     0.000,     0.000,     0.000,     0.000,  17
  3256,'99',1,  47,  99,    10.035,     2.854,     0.000,     0.000,     0.000,     0.000,  17
  3259,'99',1,  45,  99,     7.786,     2.162,     0.000,     0.000,     0.000,     0.000,  17
  3260,'99',1,  48,  99,    11.333,     3.372,     0.000,     0.000,     0.000,     0.000,  17
  3263,'99',1,  48,  99,     2.163,    -0.173,     0.000,     0.000,     0.000,     0.000,  17
  3266,'99',1,  48,  99,     2.941,    -0.346,     0.000,     0.000,     0.000,     0.000,  17
  3270,'99',1,   4,  99,    17.562,     6.399,     0.000,     0.000,     0.000,     0.000,  17
  3272,'99',1,  52,  99,    17.735,     6.831,     0.000,     0.000,     0.000,     0.000,  17
  3275,'99',1,  47,  99,     9.430,     3.286,     0.000,     0.000,     0.000,     0.000,  17
  3283,'99',1,  44,  99,     4.325,    -0.086,     0.000,     0.000,     0.000,     0.000,  17
  3284,'99',1,   4,  99,     2.595,     0.000,     0.000,     0.000,     0.000,     0.000,  17
  3285,'99',1,  44,  99,     0.433,     0.259,     0.000,     0.000,     0.000,     0.000,  17
  3290,'37',1,   6,  37,     0.600,     0.300,     0.000,     0.000,     0.000,     0.000,  42
  3295,'99',1,  57,  99,     3.201,    -0.346,     0.000,     0.000,     0.000,     0.000,  17
  3297,'99',1,  32,  99,     7.786,     2.162,     0.000,     0.000,     0.000,     0.000,  17
  3298,'99',1,  26,  99,    23.790,     0.000,     0.000,     0.000,     0.000,     0.000,  17
  3302,'36',1,  28,  36,     0.600,     0.300,     0.000,     0.000,     0.000,     0.000, 210
  3303,'37',1,  28,  37,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000, 210
  3304,'37',1,  28,  37,    17.000,     8.500,     0.000,     0.000,     0.000,     0.000, 210
  3315,'99',1,  45,  99,     0.087,     0.000,     0.000,     0.000,     0.000,     0.000,  17
  3330,'99',1,  30,  99,     2.163,     1.038,     0.000,     0.000,     0.000,     0.000,  17
  3331,'99',1,  30,  99,    10.468,     7.696,     0.000,     0.000,     0.000,     0.000,  17
  3340,'99',1,  45,  99,     6.142,     0.605,     0.000,     0.000,     0.000,     0.000,  17
  3359,'99',1,  60,  99,    12.630,     3.545,     0.000,     0.000,     0.000,     0.000,  17
  3360,'99',1,  40,  99,    12.198,     2.508,     0.000,     0.000,     0.000,     0.000,  17
  3363,'99',1,  60,  99,     4.585,     1.211,     0.000,     0.000,     0.000,     0.000,  17
  3370,'99',1,  38,  99,    14.880,     3.632,     0.000,     0.000,     0.000,     0.000,  17
  3372,'99',1,  40,  99,     0.606,    -0.086,     0.000,     0.000,     0.000,     0.000,  17
  3373,'99',1,  32,  99,     1.471,     0.519,     0.000,     0.000,     0.000,     0.000,  17
  3391,'99',1,  33,  99,     0.087,     0.000,     0.000,     0.000,     0.000,     0.000,  17
  3411,'99',1,  24,  99,     4.066,     1.729,     0.000,     0.000,     0.000,     0.000,  17
  3415,'99',1,  29,  99,     0.087,     0.086,     0.000,     0.000,     0.000,     0.000,  17
  3548,'99',1,   6,  99,     8.132,     2.854,     0.000,     0.000,     0.000,     0.000,   3
  3550,'99',1,   6,  99,     9.430,     4.064,     0.000,     0.000,     0.000,     0.000,   3
  3551,'99',1,   6,  99,     5.883,     1.643,     0.000,     0.000,     0.000,     0.000,   3
  3552,'99',1,   6,  99,     6.402,     2.335,     0.000,     0.000,     0.000,     0.000,   3
  3554,'99',1,   6,  99,     6.575,     2.075,     0.000,     0.000,     0.000,     0.000,   3
  3555,'99',1,   6,  99,     7.786,     0.778,     0.000,     0.000,     0.000,     0.000,   3
  3556,'99',1,   6,  99,     3.633,     0.605,     0.000,     0.000,     0.000,     0.000,   3
  3557,'99',1,   6,  99,     3.460,     1.643,     0.000,     0.000,     0.000,     0.000,   3
  3558,'99',1,   6,  99,     2.336,     0.865,     0.000,     0.000,     0.000,     0.000,   3
  3559,'99',1,   6,  99,     3.633,     1.556,     0.000,     0.000,     0.000,     0.000,   3
  3561,'99',1,   6,  99,     9.430,     2.162,     0.000,     0.000,     0.000,     0.000,   3
  3566,'99',1,   6,  99,    10.727,     4.497,     0.000,     0.000,     0.000,     0.000,   3
  3567,'99',1,   6,  99,    11.679,     3.459,     0.000,     0.000,     0.000,     0.000,   3
  3568,'99',1,   6,  99,     5.191,     1.470,     0.000,     0.000,     0.000,     0.000,   3
  3569,'99',1,   6,  99,     4.325,     2.162,     0.000,     0.000,     0.000,     0.000,   3
  3570,'99',1,   6,  99,    16.956,     5.015,     0.000,     0.000,     0.000,     0.000,   3
  3571,'99',1,   6,  99,     4.931,     2.248,     0.000,     0.000,     0.000,     0.000,   3
  3572,'99',1,   6,  99,     9.862,     2.681,     0.000,     0.000,     0.000,     0.000,   3
  3573,'99',1,   6,  99,     5.191,     1.211,     0.000,     0.000,     0.000,     0.000,   3
  3574,'99',1,   6,  99,     9.084,     4.237,     0.000,     0.000,     0.000,     0.000,   3
  3579,'99',1,   6,  99,    18.254,     5.707,     0.000,     0.000,     0.000,     0.000,   3
  3581,'99',1,   6,  99,     3.374,     1.902,     0.000,     0.000,     0.000,     0.000,   3
  3583,'99',1,   6,  99,     4.325,     1.384,     0.000,     0.000,     0.000,     0.000,   3
  3585,'99',1,   6,  99,     7.353,     3.459,     0.000,     0.000,     0.000,     0.000,   3
  3586,'99',1,   6,  99,     8.132,     3.372,     0.000,     0.000,     0.000,     0.000,   3
  3588,'99',1,   6,  99,     5.883,     2.075,     0.000,     0.000,     0.000,     0.000,   3
  3589,'99',1,   6,  99,    10.987,    -0.259,     0.000,     0.000,     0.000,     0.000,   3
  3591,'99',1,   6,  99,     5.191,     1.384,     0.000,     0.000,     0.000,     0.000,   3
  3592,'99',1,   6,  99,     5.883,     1.816,     0.000,     0.000,     0.000,     0.000,   3
  3594,'99',1,   6,  99,     6.575,     2.681,     0.000,     0.000,     0.000,     0.000,   3
  3596,'99',1,   6,  99,     5.623,    -0.346,     0.000,     0.000,     0.000,     0.000,   3
  3651,'99',1,  30,  99,     4.152,     2.162,     0.000,     0.000,     0.000,     0.000,  17
  4001,'99',1,  26,  99,     0.260,     0.173,     0.000,     0.000,     0.000,     0.000,  17
  4002,'99',1,  40,  99,     8.132,     1.989,     0.000,     0.000,     0.000,     0.000,  17
  4003,'99',1,  27,  99,     7.353,     0.865,     0.000,     0.000,     0.000,     0.000,  17
  4004,'99',1,  27,  99,     6.575,     2.508,     0.000,     0.000,     0.000,     0.000,  17
  4005,'99',1,  27,  99,     7.613,     1.816,     0.000,     0.000,     0.000,     0.000,  17
  4007,'99',1,  27,  99,     6.834,     1.211,     0.000,     0.000,     0.000,     0.000,  17
  4008,'99',1,  26,  99,     9.949,     3.113,     0.000,     0.000,     0.000,     0.000,  17
  4009,'99',1,  26,  99,     7.699,     2.767,     0.000,     0.000,     0.000,     0.000,  17
  4011,'99',1,  26,  99,     8.564,     2.421,     0.000,     0.000,     0.000,     0.000,  17
  4013,'99',1,  24,  99,     3.806,     1.989,     0.000,     0.000,     0.000,     0.000,  17
  4015,'99',1,  29,  99,     1.817,    -0.692,     0.000,     0.000,     0.000,     0.000,  17
  4016,'99',1,  27,  99,     6.315,     1.556,     0.000,     0.000,     0.000,     0.000,  17
  4017,'99',1,  29,  99,     9.430,     3.372,     0.000,     0.000,     0.000,     0.000,  17
  4018,'99',1,  29,  99,     2.682,     0.951,     0.000,     0.000,     0.000,     0.000,  17
  4020,'99',1,  29,  99,    10.554,     7.609,     0.000,     0.000,     0.000,     0.000,  17
  4023,'99',1,  30,  99,     1.211,     0.519,     0.000,     0.000,     0.000,     0.000,  17
  4025,'99',1,  40,  99,     3.633,     0.778,     0.000,     0.000,     0.000,     0.000,  17
  4027,'99',1,  40,  99,     4.066,     2.075,     0.000,     0.000,     0.000,     0.000,  17
  4028,'99',1,  30,  99,    10.295,     4.497,     0.000,     0.000,     0.000,     0.000,  17
  4029,'99',1,  30,  99,     5.537,     3.113,     0.000,     0.000,     0.000,     0.000,  17
  4031,'99',1,  52,  99,     8.911,     5.188,     0.000,     0.000,     0.000,     0.000,  17
  4032,'99',1,  40,  99,     4.325,     0.432,     0.000,     0.000,     0.000,     0.000,  17
  4035,'99',1,  30,  99,     9.776,     5.448,     0.000,     0.000,     0.000,     0.000,  17
  4036,'99',1,  30,  99,     1.484,     0.743,     0.000,     0.000,     0.000,     0.000,  17
  4037,'99',1,  32,  99,     3.287,     1.124,     0.000,     0.000,     0.000,     0.000,  25
  4039,'99',1,  30,  99,     5.018,     1.989,     0.000,     0.000,     0.000,     0.000,  17
  4040,'99',1,  60,  99,    11.333,     4.324,     0.000,     0.000,     0.000,     0.000,  17
  4042,'99',1,  30,  99,     4.585,     2.508,     0.000,     0.000,     0.000,     0.000,  17
  4047,'99',1,  60,  99,    13.236,     1.384,     0.000,     0.000,     0.000,     0.000,  17
  4048,'99',1,  33,  99,     0.433,     0.346,     0.000,     0.000,     0.000,     0.000,  17
  4049,'99',1,  30,  99,    10.641,     2.854,     0.000,     0.000,     0.000,     0.000,  17
  4051,'99',1,  30,  99,     3.893,     2.075,     0.000,     0.000,     0.000,     0.000,  17
  4052,'99',1,  26,  99,    13.669,     7.523,     0.000,     0.000,     0.000,     0.000,  17
  4053,'99',1,  48,  99,     2.249,     0.692,     0.000,     0.000,     0.000,     0.000,  17
  4055,'99',1,  60,  99,     7.526,     3.459,     0.000,     0.000,     0.000,     0.000,  17
  4056,'99',1,  60,  99,     8.305,     3.891,     0.000,     0.000,     0.000,     0.000,  17
  4058,'99',1,  60,  99,     7.007,     2.162,     0.000,     0.000,     0.000,     0.000,  17
  4059,'99',1,  33,  99,    16.610,     6.831,     0.000,     0.000,     0.000,     0.000,  17
  4060,'99',1,  33,  99,     5.191,     1.989,     0.000,     0.000,     0.000,     0.000,  17
  4062,'99',1,  33,  99,     5.883,     2.594,     0.000,     0.000,     0.000,     0.000,  17
  4066,'99',1,  60,  99,    19.724,    10.895,     0.000,     0.000,     0.000,     0.000,  17
  4067,'99',1,  33,  99,     5.710,     2.248,     0.000,     0.000,     0.000,     0.000,  17
  4068,'99',1,  56,  99,     4.325,     1.211,     0.000,     0.000,     0.000,     0.000,  17
  4070,'99',1,  31,  99,     2.595,     0.865,     0.000,     0.000,     0.000,     0.000,  17
  4073,'99',1,  32,  99,    19.897,     8.993,     0.000,     0.000,     0.000,     0.000,  17
  4074,'99',1,  37,  99,    10.122,     4.583,     0.000,     0.000,     0.000,     0.000,  17
  4075,'99',1,  37,  99,    12.025,     4.842,     0.000,     0.000,     0.000,     0.000,  17
  4076,'99',1,  56,  99,     3.287,     2.594,     0.000,     0.000,     0.000,     0.000,  17
  4078,'99',1,  32,  99,     8.997,     3.718,     0.000,     0.000,     0.000,     0.000,  17
  4079,'99',1,  32,  99,    18.600,     7.437,     0.000,     0.000,     0.000,     0.000,  17
  4080,'99',1,  30,  99,     0.952,     0.432,     0.000,     0.000,     0.000,     0.000,  17
  4086,'99',1,  37,  99,    16.177,     5.967,     0.000,     0.000,     0.000,     0.000,  17
  4089,'99',1,  60,  99,     9.776,     4.151,     0.000,     0.000,     0.000,     0.000,  17
  4091,'99',1,  60,  99,    16.783,     5.015,     0.000,     0.000,     0.000,     0.000,  17
  4092,'99',1,  60,  99,     0.346,     0.086,     0.000,     0.000,     0.000,     0.000,  17
  4093,'99',1,  31,  99,     7.959,     1.384,     0.000,     0.000,     0.000,     0.000,  17
  4094,'99',1,  31,  99,     8.738,     1.643,     0.000,     0.000,     0.000,     0.000,  17
  4095,'99',1,  31,  99,    11.592,     4.497,     0.000,     0.000,     0.000,     0.000,  17
  4096,'99',1,  60,  99,    10.208,     2.162,     0.000,     0.000,     0.000,     0.000,  17
  4097,'99',1,  35,  99,    10.122,     3.372,     0.000,     0.000,     0.000,     0.000,  17
  4098,'99',1,  35,  99,    12.457,     1.470,     0.000,     0.000,     0.000,     0.000,  17
  4099,'99',1,  35,  99,     6.488,     1.643,     0.000,     0.000,     0.000,     0.000,  17
  4100,'99',1,  38,  99,     8.651,     1.816,     0.000,     0.000,     0.000,     0.000,  17
  4101,'99',1,  60,  99,     8.651,     2.421,     0.000,     0.000,     0.000,     0.000,  17
  4104,'99',1,  38,  99,    10.035,     5.361,     0.000,     0.000,     0.000,     0.000,  17
  4105,'99',1,  31,  99,     6.315,     2.248,     0.000,     0.000,     0.000,     0.000,  17
  4107,'99',1,  38,  99,    12.284,     2.075,     0.000,     0.000,     0.000,     0.000,  17
  4110,'99',1,  60,  99,     0.606,     0.259,     0.000,     0.000,     0.000,     0.000,  17
  4111,'99',1,  48,  99,     0.087,     0.000,     0.000,     0.000,     0.000,     0.000,  17
  4112,'99',1,  37,  99,     2.336,     1.211,     0.000,     0.000,     0.000,     0.000,  17
  4113,'99',1,  35,  99,     7.786,     1.816,     0.000,     0.000,     0.000,     0.000,  17
  4114,'99',1,  35,  99,     5.450,     1.297,     0.000,     0.000,     0.000,     0.000,  17
  4117,'99',1,  35,  99,     5.969,     0.778,     0.000,     0.000,     0.000,     0.000,  17
  4120,'99',1,  39,  99,    10.554,     5.448,     0.000,     0.000,     0.000,     0.000,  17
  4121,'99',1,  39,  99,     9.170,     2.594,     0.000,     0.000,     0.000,     0.000,  17
  4122,'99',1,  39,  99,     8.564,     2.508,     0.000,     0.000,     0.000,     0.000,  17
  4124,'99',1,  39,  99,     5.710,     0.951,     0.000,     0.000,     0.000,     0.000,  17
  4125,'99',1,  60,  99,     6.921,     3.027,     0.000,     0.000,     0.000,     0.000,  17
  4126,'99',1,  39,  99,     4.585,    -4.583,     0.000,     0.000,     0.000,     0.000,  17
  4134,'99',1,  40,  99,     4.066,     2.075,     0.000,     0.000,     0.000,     0.000,  17
  4141,'99',1,  29,  99,     1.125,     0.346,     0.000,     0.000,     0.000,     0.000,  17
  4142,'99',1,  31,  99,     0.087,     0.000,     0.000,     0.000,     0.000,     0.000,  17
  4143,'99',1,  40,  99,     2.076,     0.605,     0.000,     0.000,     0.000,     0.000,  17
  4169,'99',1,  44,  99,     6.748,     1.556,     0.000,     0.000,     0.000,     0.000,  17
  4170,'99',1,  44,  99,     6.229,    -0.259,     0.000,     0.000,     0.000,     0.000,  17
  4177,'99',1,  57,  99,     8.045,     1.384,     0.000,     0.000,     0.000,     0.000,  17
  4178,'99',1,  57,  99,    20.589,     3.545,     0.000,     0.000,     0.000,     0.000,  17
  4183,'99',1,  44,  99,     3.201,    -0.692,     0.000,     0.000,     0.000,     0.000,  17
  4191,'99',1,  44,  99,    10.165,     3.934,     0.000,     0.000,     0.000,     0.000,  17
  4194,'99',1,  44,  99,     2.595,     0.173,     0.000,     0.000,     0.000,     0.000,  17
  4198,'99',1,   6,  99,     2.855,     0.778,     0.000,     0.000,     0.000,     0.000,  17
  4199,'99',1,  44,  99,     4.499,     0.519,     0.000,     0.000,     0.000,     0.000,  17
  4201,'99',1,  44,  99,     7.267,    -2.940,     0.000,     0.000,     0.000,     0.000,  17
  4206,'99',1,  40,  99,     2.855,     0.346,     0.000,     0.000,     0.000,     0.000,  17
  4208,'99',1,   6,  99,     7.353,     3.113,     0.000,     0.000,     0.000,     0.000,   3
  4209,'99',1,  60,  99,     9.689,     2.162,     0.000,     0.000,     0.000,     0.000,  17
  4211,'99',1,  44,  99,     2.768,     0.432,     0.000,     0.000,     0.000,     0.000,  17
  4215,'99',1,  30,  99,     5.018,     2.162,     0.000,     0.000,     0.000,     0.000,  17
  4219,'99',1,  37,  99,    21.368,     9.944,     0.000,     0.000,     0.000,     0.000,  17
  4220,'99',1,  37,  99,    23.271,     9.425,     0.000,     0.000,     0.000,     0.000,  17
  4226,'99',1,  55,  99,     0.173,     0.086,     0.000,     0.000,     0.000,     0.000,  17
  4227,'99',1,  55,  99,     4.672,     2.681,     0.000,     0.000,     0.000,     0.000,  17
  4228,'99',1,  55,  99,     0.952,     0.432,     0.000,     0.000,     0.000,     0.000,  17
  4231,'99',1,  55,  99,     2.509,    -1.297,     0.000,     0.000,     0.000,     0.000,  17
  4232,'99',1,  53,  99,     5.969,     1.729,     0.000,     0.000,     0.000,     0.000,  17
  4235,'99',1,  49,  99,     5.537,     1.470,     0.000,     0.000,     0.000,     0.000,  17
  4237,'99',1,  53,  99,     6.834,     1.124,     0.000,     0.000,     0.000,     0.000,  17
  4238,'99',1,  46,  99,     6.315,     1.816,     0.000,     0.000,     0.000,     0.000,  17
  4239,'99',1,  46,  99,     8.824,     0.519,     0.000,     0.000,     0.000,     0.000,  17
  4241,'99',1,  46,  99,     6.315,     1.816,     0.000,     0.000,     0.000,     0.000,  17
  4242,'99',1,  46,  99,    12.630,     4.410,     0.000,     0.000,     0.000,     0.000,  17
  4244,'99',1,  49,  99,     6.575,    -0.173,     0.000,     0.000,     0.000,     0.000,  17
  4245,'99',1,  55,  99,     1.471,     0.259,     0.000,     0.000,     0.000,     0.000, 191
  4246,'99',1,  55,  99,     2.509,     1.556,     0.000,     0.000,     0.000,     0.000,  17
  4247,'37',1,  45,  37,     1.300,     0.700,     0.000,     0.000,     0.000,     0.000,  42
  4249,'99',1,  19,  99,     2.336,     1.124,     0.000,     0.000,     0.000,     0.000,   1
  4250,'99',1,  47,  99,     7.959,     2.940,     0.000,     0.000,     0.000,     0.000,  17
  4251,'37',1,  45,  37,     1.300,     0.600,     0.000,     0.000,     0.000,     0.000,  43
  4252,'99',1,  45,  99,    16.696,     8.042,     0.000,     0.000,     0.000,     0.000,  17
  4254,'99',1,  45,  99,     7.872,     1.124,     0.000,     0.000,     0.000,     0.000, 191
  4256,'99',1,  47,  99,    10.035,     2.854,     0.000,     0.000,     0.000,     0.000,  17
  4257,'99',1,  38,  99,     3.460,    -0.605,     0.000,     0.000,     0.000,     0.000,  17
  4258,'99',1,  38,  99,    10.987,    -0.951,     0.000,     0.000,     0.000,     0.000,  17
  4259,'99',1,  45,  99,     7.786,     2.162,     0.000,     0.000,     0.000,     0.000,  17
  4260,'99',1,  48,  99,    11.333,     3.372,     0.000,     0.000,     0.000,     0.000,  17
  4263,'99',1,  48,  99,     2.163,    -0.173,     0.000,     0.000,     0.000,     0.000,  17
  4266,'99',1,  48,  99,     4.758,     1.297,     0.000,     0.000,     0.000,     0.000,  17
  4269,'99',1,  52,  99,     3.287,     1.297,     0.000,     0.000,     0.000,     0.000,  17
  4270,'99',1,   4,  99,     4.412,     1.556,     0.000,     0.000,     0.000,     0.000,  17
  4271,'99',1,   4,  99,     2.682,    -0.346,     0.000,     0.000,     0.000,     0.000,  17
  4272,'99',1,  52,  99,    17.735,     6.831,     0.000,     0.000,     0.000,     0.000,  17
  4274,'99',1,  52,  99,    15.226,     5.621,     0.000,     0.000,     0.000,     0.000,  17
  4275,'99',1,  47,  99,     9.430,     3.286,     0.000,     0.000,     0.000,     0.000,  17
  4276,'99',1,  47,  99,     5.018,     2.248,     0.000,     0.000,     0.000,     0.000,  17
  4277,'99',1,  52,  99,     6.142,    -1.211,     0.000,     0.000,     0.000,     0.000,  17
  4278,'99',1,  55,  99,     3.114,     0.692,     0.000,     0.000,     0.000,     0.000,  17
  4280,'99',1,  55,  99,     5.104,     0.778,     0.000,     0.000,     0.000,     0.000,  17
  4283,'99',1,  44,  99,     6.748,    -0.086,     0.000,     0.000,     0.000,     0.000,  17
  4285,'99',1,  44,  99,     0.433,     0.259,     0.000,     0.000,     0.000,     0.000,  17
  4286,'99',1,  52,  99,     7.353,     1.297,     0.000,     0.000,     0.000,     0.000,  17
  4290,'35',1,   6,  35,     6.876,     0.000,     0.000,     0.000,     0.000,     0.000,  42
  4290,'37',1,   6,  37,     0.900,     0.500,     0.000,     0.000,     0.000,     0.000,  42
  4291,'99',1,  52,  99,    10.468,     4.064,     0.000,     0.000,     0.000,     0.000,  17
  4295,'99',1,  57,  99,     3.201,    -0.346,     0.000,     0.000,     0.000,     0.000,  17
  4298,'99',1,  26,  99,    23.790,     0.000,     0.000,     0.000,     0.000,     0.000,  17
  4299,'99',1,  40,  99,     1.298,     0.173,     0.000,     0.000,     0.000,     0.000,  17
  4301,'99',1,  40,  99,     0.346,     0.086,     0.000,     0.000,     0.000,     0.000,  17
  4302,'99',1,  40,  99,     6.488,    -3.286,     0.000,     0.000,     0.000,     0.000,  17
  4303,'99',1,  60,  99,    24.828,    -5.015,     0.000,     0.000,     0.000,     0.000,  17
  4305,'99',1,  27,  99,     6.229,     1.124,     0.000,     0.000,     0.000,     0.000,  17
  4306,'99',1,  27,  99,     1.384,     0.259,     0.000,     0.000,     0.000,     0.000,  17
  4308,'99',1,  27,  99,     2.163,     0.086,     0.000,     0.000,     0.000,     0.000,  17
  4312,'99',1,  57,  99,     9.949,     2.335,     0.000,     0.000,     0.000,     0.000,  17
  4317,'99',1,  26,  99,     0.260,     0.086,     0.000,     0.000,     0.000,     0.000,  17
  4318,'99',1,  57,  99,     8.911,     3.459,     0.000,     0.000,     0.000,     0.000,  17
  4320,'99',1,   4,  99,     5.018,     0.432,     0.000,     0.000,     0.000,     0.000,  17
  4322,'99',1,  26,  99,     2.249,     0.865,     0.000,     0.000,     0.000,     0.000,  17
  4323,'99',1,  29,  99,     0.173,    -0.086,     0.000,     0.000,     0.000,     0.000,  17
  4325,'99',1,  26,  99,     7.872,     3.372,     0.000,     0.000,     0.000,     0.000,  17
  4326,'99',1,  29,  99,     6.575,     0.951,     0.000,     0.000,     0.000,     0.000,  17
  4330,'99',1,  30,  99,     2.163,     1.038,     0.000,     0.000,     0.000,     0.000,  17
  4331,'99',1,  30,  99,    10.468,     7.696,     0.000,     0.000,     0.000,     0.000,  17
  4337,'99',1,  26,  99,     1.125,     0.432,     0.000,     0.000,     0.000,     0.000,  17
  4344,'99',1,  40,  99,    11.679,     4.237,     0.000,     0.000,     0.000,     0.000,  17
  4348,'99',1,  25,  99,     7.526,     3.372,     0.000,     0.000,     0.000,     0.000,  17
  4353,'99',1,  40,  99,     3.287,     2.508,     0.000,     0.000,     0.000,     0.000,  17
  4357,'99',1,  60,  99,     8.564,     1.902,     0.000,     0.000,     0.000,     0.000,  17
  4359,'99',1,  60,  99,     7.699,     2.162,     0.000,     0.000,     0.000,     0.000,  17
  4360,'99',1,  40,  99,    12.198,     2.508,     0.000,     0.000,     0.000,     0.000,  17
  4361,'99',1,  37,  99,     5.969,     1.384,     0.000,     0.000,     0.000,     0.000,  17
  4363,'99',1,  60,  99,     4.585,     1.211,     0.000,     0.000,     0.000,     0.000,  17
  4365,'99',1,  31,  99,     6.229,     1.556,     0.000,     0.000,     0.000,     0.000,  17
  4370,'99',1,  38,  99,     7.613,     3.805,     0.000,     0.000,     0.000,     0.000,  17
  4372,'99',1,  40,  99,     1.211,    -0.173,     0.000,     0.000,     0.000,     0.000,  17
  4373,'99',1,  32,  99,     1.471,     0.519,     0.000,     0.000,     0.000,     0.000,  17
  4382,'99',1,  38,  99,     3.720,     0.605,     0.000,     0.000,     0.000,     0.000,  17
  4384,'99',1,  35,  99,    19.724,     6.053,     0.000,     0.000,     0.000,     0.000,  17
  4385,'99',1,  38,  99,     2.941,     0.778,     0.000,     0.000,     0.000,     0.000,  17
  4386,'99',1,  38,  99,     3.720,     0.865,     0.000,     0.000,     0.000,     0.000,  17
  4387,'99',1,  35,  99,     5.364,     1.816,     0.000,     0.000,     0.000,     0.000,  17
  4388,'99',1,  35,  99,    22.320,    16.084,     0.000,     0.000,     0.000,     0.000,  17
  4391,'99',1,  33,  99,     0.087,     0.000,     0.000,     0.000,     0.000,     0.000,  17
  4394,'99',1,  33,  99,     0.433,     0.259,     0.000,     0.000,     0.000,     0.000,  17
  4395,'99',1,  29,  99,     6.661,     1.470,     0.000,     0.000,     0.000,     0.000,  17
  4396,'99',1,  40,  99,     0.346,     0.173,     0.000,     0.000,     0.000,     0.000,  17
  4398,'99',1,  35,  99,     4.585,     1.556,     0.000,     0.000,     0.000,     0.000,  17
  4400,'99',1,  54,  99,     3.374,     0.086,     0.000,     0.000,     0.000,     0.000,  17
  4401,'99',1,  52,  99,    24.396,    11.328,     0.000,     0.000,     0.000,     0.000,  17
  4405,'37',1,  25,  37,    11.700,     5.900,     0.000,     0.000,     0.000,     0.000, 251
  4411,'99',1,  24,  99,     4.066,     1.729,     0.000,     0.000,     0.000,     0.000,  17
  4412,'99',1,  24,  99,    20.243,     8.388,     0.000,     0.000,     0.000,     0.000,  17
  4423,'99',1,  40,  99,     2.595,     1.038,     0.000,     0.000,     0.000,     0.000,  17
  4425,'99',1,  57,  99,     4.412,     0.692,     0.000,     0.000,     0.000,     0.000,  17
  4429,'99',1,  40,  99,     0.433,     0.173,     0.000,     0.000,     0.000,     0.000,  17
  4437,'99',1,  40,  99,     2.941,     0.951,     0.000,     0.000,     0.000,     0.000,  17
  4438,'99',1,  60,  99,     5.969,     0.778,     0.000,     0.000,     0.000,     0.000,  17
  4444,'99',1,  44,  99,     6.488,    -2.681,     0.000,     0.000,     0.000,     0.000,  17
  4445,'99',1,  47,  99,     6.748,     4.842,     0.000,     0.000,     0.000,     0.000,  17
  4446,'99',1,  33,  99,     4.931,     2.162,     0.000,     0.000,     0.000,     0.000,  17
  4459,'99',1,  40,  99,     1.557,    -0.605,     0.000,     0.000,     0.000,     0.000,  17
  4483,'99',1,  32,  99,     0.087,     0.086,     0.000,     0.000,     0.000,     0.000,  17
  4514,'99',1,  60,  99,     2.595,     1.211,     0.000,     0.000,     0.000,     0.000,   5
  4548,'99',1,   6,  99,     8.132,     2.854,     0.000,     0.000,     0.000,     0.000,   3
  4550,'99',1,   6,  99,     8.045,     3.459,     0.000,     0.000,     0.000,     0.000,   3
  4552,'99',1,   6,  99,     4.239,     1.556,     0.000,     0.000,     0.000,     0.000,   3
  4554,'99',1,   6,  99,     2.941,     0.865,     0.000,     0.000,     0.000,     0.000,   3
  4556,'99',1,   6,  99,     5.623,     0.951,     0.000,     0.000,     0.000,     0.000,   3
  4557,'99',1,   6,  99,     3.460,     1.643,     0.000,     0.000,     0.000,     0.000,   3
  4558,'99',1,   6,  99,     3.374,     1.384,     0.000,     0.000,     0.000,     0.000,   3
  4559,'99',1,   6,  99,     6.315,     2.767,     0.000,     0.000,     0.000,     0.000,   3
  4561,'99',1,   6,  99,    11.073,     2.594,     0.000,     0.000,     0.000,     0.000,   3
  4564,'99',1,   6,  99,     7.959,     2.594,     0.000,     0.000,     0.000,     0.000,   3
  4566,'99',1,   6,  99,    10.727,     4.497,     0.000,     0.000,     0.000,     0.000,   3
  4567,'99',1,   6,  99,    11.679,     3.459,     0.000,     0.000,     0.000,     0.000,   3
  4568,'99',1,   6,  99,     3.893,     1.124,     0.000,     0.000,     0.000,     0.000,   3
  4569,'99',1,   6,  99,    11.679,     5.794,     0.000,     0.000,     0.000,     0.000,   3
  4570,'99',1,   6,  99,     8.305,     2.421,     0.000,     0.000,     0.000,     0.000,   3
  4571,'99',1,   6,  99,     3.201,     1.470,     0.000,     0.000,     0.000,     0.000,   3
  4572,'99',1,   6,  99,    12.198,     3.199,     0.000,     0.000,     0.000,     0.000,   3
  4573,'99',1,   6,  99,     4.499,     1.038,     0.000,     0.000,     0.000,     0.000,   3
  4574,'99',1,   6,  99,     9.084,     4.237,     0.000,     0.000,     0.000,     0.000,   3
  4577,'99',1,   6,  99,     8.045,     3.545,     0.000,     0.000,     0.000,     0.000,   3
  4579,'99',1,   6,  99,     9.603,     2.940,     0.000,     0.000,     0.000,     0.000,   3
  4581,'99',1,   6,  99,     6.921,     3.718,     0.000,     0.000,     0.000,     0.000,   3
  4583,'99',1,   6,  99,     7.699,     2.335,     0.000,     0.000,     0.000,     0.000,   3
  4585,'99',1,   6,  99,     7.353,     3.459,     0.000,     0.000,     0.000,     0.000,   3
  4586,'99',1,   6,  99,     3.028,     1.297,     0.000,     0.000,     0.000,     0.000,   3
  4588,'99',1,   6,  99,    11.333,     3.978,     0.000,     0.000,     0.000,     0.000,   3
  4590,'99',1,   6,  99,    22.752,     5.102,     0.000,     0.000,     0.000,     0.000,   3
  4591,'99',1,   6,  99,     6.315,     1.556,     0.000,     0.000,     0.000,     0.000,   3
  4592,'99',1,   6,  99,     5.883,     1.816,     0.000,     0.000,     0.000,     0.000,   3
  4594,'99',1,   6,  99,     7.353,     3.027,     0.000,     0.000,     0.000,     0.000,   3
  4596,'99',1,   6,  99,     5.623,    -0.346,     0.000,     0.000,     0.000,     0.000,   3
  4651,'99',1,  30,  99,     5.450,     2.854,     0.000,     0.000,     0.000,     0.000,  17
  4690,'99',1,  54,  99,     5.710,     1.902,     0.000,     0.000,     0.000,     0.000,  17
  4692,'99',1,  54,  99,     9.343,     3.199,     0.000,     0.000,     0.000,     0.000,  17
  4699,'99',1,  54,  99,     3.114,     0.086,     0.000,     0.000,     0.000,     0.000,  17
  4723,'99',1,  40,  99,     0.173,     0.086,     0.000,     0.000,     0.000,     0.000, 441
  4780,'99',1,  35,  99,     8.045,     3.978,     0.000,     0.000,     0.000,     0.000,  17
  4820,'99',1,  29,  99,     6.142,     2.075,     0.000,     0.000,     0.000,     0.000,  17
  4888,'99',1,   6,  99,     5.969,     1.989,     0.000,     0.000,     0.000,     0.000,   3
  4942,'99',1,  26,  99,     2.422,     1.124,     0.000,     0.000,     0.000,     0.000,  17
  4986,'99',1,  48,  99,    11.333,     3.372,     0.000,     0.000,     0.000,     0.000,  17
  4990,'99',1,   6,  99,     9.257,     3.199,     0.000,     0.000,     0.000,     0.000,   3
  4992,'99',1,   6,  99,    11.679,     3.459,     0.000,     0.000,     0.000,     0.000,   3
  4993,'99',1,   6,  99,    12.890,     2.681,     0.000,     0.000,     0.000,     0.000,   3
  4994,'99',1,   6,  99,     6.661,     0.605,     0.000,     0.000,     0.000,     0.000,   3
  4995,'99',1,   6,  99,     7.872,     3.286,     0.000,     0.000,     0.000,     0.000,   3
  4996,'99',1,  60,  99,     9.776,     4.151,     0.000,     0.000,     0.000,     0.000,  17
  4998,'99',1,  33,  99,     7.440,     2.854,     0.000,     0.000,     0.000,     0.000,  17
  5545,'99',1,  60,  99,    15.312,     3.545,     0.000,     0.000,     0.000,     0.000,   5
  5546,'99',1,  60,  99,    15.312,     3.545,     0.000,     0.000,     0.000,     0.000,   5
  5561,'99',1,   6,  99,    11.073,     2.594,     0.000,     0.000,     0.000,     0.000,   3
  7550,'99',1,   6,  99,    11.765,     5.102,     0.000,     0.000,     0.000,     0.000,   3
  9550,'99',1,   6,  99,     9.430,     4.064,     0.000,     0.000,     0.000,     0.000,   3
  9568,'99',1,   6,  99,     3.893,     1.124,     0.000,     0.000,     0.000,     0.000,   3
  9571,'99',1,   6,  99,     2.163,     0.951,     0.000,     0.000,     0.000,     0.000,   3
 14055,'99',1,  13,  99,     6.748,     1.816,     0.000,     0.000,     0.000,     0.000,   1
 14236,'37',1,  25,  37,    31.730,    15.905,     0.000,     0.000,     0.000,     0.000,  40
 14370,'35',1,  38,  35,     0.984,     0.000,     0.000,     0.000,     0.000,     0.000,  17
 16147,'99',1,  22,  99,    12.630,     5.880,     0.000,     0.000,     0.000,     0.000,   1
 16201,'99',1,  25,  99,     8.132,     3.372,     0.000,     0.000,     0.000,     0.000,   1
 17075,'99',1,  19,  99,     8.911,     2.421,     0.000,     0.000,     0.000,     0.000,   1
 17118,'99',1,  20,  99,     7.094,     3.545,     0.000,     0.000,     0.000,     0.000,   1
 17120,'35',1,  20,  35,     7.776,     0.000,     0.000,     0.000,     0.000,     0.000, 451
 17121,'99',1,  20,  99,     7.180,     1.384,     0.000,     0.000,     0.000,     0.000,   1
 17201,'99',1,  25,  99,     5.364,     2.248,     0.000,     0.000,     0.000,     0.000,   1
 17454,'99',1,  48,  99,     6.056,     3.027,     0.000,     0.000,     0.000,     0.000,  17
 17458,'99',1,  42,  99,     4.672,     2.335,     0.000,     0.000,     0.000,     0.000, 391
 17459,'99',1,  42,  99,     0.260,     0.086,     0.000,     0.000,     0.000,     0.000, 391
 18020,'99',1,  18,  99,     4.325,     1.124,     0.000,     0.000,     0.000,     0.000,   1
 18022,'99',1,  18,  99,     2.595,    -0.259,     0.000,     0.000,     0.000,     0.000,   1
 18026,'99',1,  17,  99,     2.076,     0.259,     0.000,     0.000,     0.000,     0.000,   1
 18085,'99',1,  19,  99,     5.364,     0.692,     0.000,     0.000,     0.000,     0.000,   1
 18118,'99',1,  20,  99,     5.364,     2.594,     0.000,     0.000,     0.000,     0.000,   1
 18121,'99',1,  20,  99,     9.516,     1.902,     0.000,     0.000,     0.000,     0.000,   1
 18126,'99',1,  20,  99,     7.699,     1.297,     0.000,     0.000,     0.000,     0.000,   1
 18142,'35',1,  20,  35,     9.973,     0.000,     0.000,     0.000,     0.000,     0.000,  43
 18142,'99',1,  20,  99,     0.087,     0.086,     0.000,     0.000,     0.000,     0.000,  43
 18155,'99',1,  23,  99,     2.682,     0.692,     0.000,     0.000,     0.000,     0.000,   1
 18175,'99',1,  24,  99,     7.353,     3.027,     0.000,     0.000,     0.000,     0.000,   1
 18201,'99',1,  25,  99,     5.364,     2.248,     0.000,     0.000,     0.000,     0.000,   1
 18224,'99',1,  25,  99,     9.257,     2.335,     0.000,     0.000,     0.000,     0.000,   1
 18234,'99',1,  21,  99,     8.305,     2.248,     0.000,     0.000,     0.000,     0.000,   1
 18239,'99',1,  25,  99,     5.969,    -0.259,     0.000,     0.000,     0.000,     0.000,   1
 18242,'99',1,  25,  99,    29.067,     8.907,     0.000,     0.000,     0.000,     0.000,   1
 18244,'99',1,  26,  99,    12.284,     4.497,     0.000,     0.000,     0.000,     0.000,   1
 18250,'99',1,  26,  99,     5.450,     1.902,     0.000,     0.000,     0.000,     0.000,   1
 18254,'99',1,  26,  99,     2.509,     1.384,     0.000,     0.000,     0.000,     0.000,   1
 18263,'99',1,  25,  99,    11.592,     2.508,     0.000,     0.000,     0.000,     0.000,   1
 18266,'99',1,  26,  99,     6.402,     2.421,     0.000,     0.000,     0.000,     0.000,   1
 18285,'99',1,  19,  99,    16.264,     6.658,     0.000,     0.000,     0.000,     0.000,   1
 18293,'99',1,  25,  99,     7.872,     3.805,     0.000,     0.000,     0.000,     0.000,   1
 18303,'34',1,  28,  34,    26.600,    13.300,     0.000,     0.000,     0.000,     0.000,   1
 18310,'37',1,  28,  37,     9.700,     4.800,     0.000,     0.000,     0.000,     0.000,   1
 18310,'99',1,  28,  99,     5.537,     2.854,     0.000,     0.000,     0.000,     0.000,   1
 18332,'99',1,  28,  99,     7.613,     2.335,     0.000,     0.000,     0.000,     0.000,   1
 18362,'99',1,  56,  99,     1.644,     0.778,     0.000,     0.000,     0.000,     0.000,   1
 18393,'99',1,  13,  99,    12.025,     5.015,     0.000,     0.000,     0.000,     0.000,   1
 18403,'99',1,  36,  99,    16.523,     8.215,     0.000,     0.000,     0.000,     0.000,   1
 18433,'99',1,  42,  99,    16.783,     5.015,     0.000,     0.000,     0.000,     0.000,   1
 18448,'99',1,  42,  99,     8.738,     1.643,     0.000,     0.000,     0.000,     0.000,   1
 18471,'99',1,  42,  99,    11.073,     2.594,     0.000,     0.000,     0.000,     0.000,   1
 18477,'99',1,  42,  99,     2.595,     0.432,     0.000,     0.000,     0.000,     0.000,   1
 18488,'99',1,  36,  99,     0.519,     0.173,     0.000,     0.000,     0.000,     0.000,   1
 18510,'37',0,  17,  37,     1.900,     0.900,     0.000,     0.000,     0.000,     0.000, 472
 18510,'99',1,  17,  99,     0.346,     0.173,     0.000,     0.000,     0.000,     0.000, 472
 18511,'37',1,  17,  37,     7.500,     3.800,     0.000,     0.000,     0.000,     0.000, 473
 18511,'99',1,  17,  99,     1.298,     0.692,     0.000,     0.000,     0.000,     0.000, 473
 19020,'99',1,  18,  99,     3.547,     0.951,     0.000,     0.000,     0.000,     0.000,   1
 19022,'99',1,  18,  99,     2.595,    -0.259,     0.000,     0.000,     0.000,     0.000,   1
 19023,'99',1,  17,  99,     7.872,     2.421,     0.000,     0.000,     0.000,     0.000,   1
 19026,'99',1,  17,  99,     2.163,     0.173,     0.000,     0.000,     0.000,     0.000,   1
 19034,'99',1,  17,  99,     0.346,     0.173,     0.000,     0.000,     0.000,     0.000,   1
 19039,'99',1,  18,  99,     0.433,    -0.259,     0.000,     0.000,     0.000,     0.000,   1
 19044,'99',1,  17,  99,     0.952,    -0.086,     0.000,     0.000,     0.000,     0.000,   1
 19050,'99',1,  19,  99,     3.547,     0.173,     0.000,     0.000,     0.000,     0.000,   1
 19052,'99',1,  19,  99,     3.201,     0.778,     0.000,     0.000,     0.000,     0.000,   1
 19053,'99',1,  19,  99,     7.267,     1.816,     0.000,     0.000,     0.000,     0.000,   1
 19055,'99',1,  19,  99,     1.471,     0.778,     0.000,     0.000,     0.000,     0.000,   1
 19060,'99',1,  19,  99,     7.094,     3.632,     0.000,     0.000,     0.000,     0.000,   1
 19070,'99',1,  19,  99,     6.921,     2.594,     0.000,     0.000,     0.000,     0.000,   1
 19075,'99',1,  19,  99,     2.855,     0.778,     0.000,     0.000,     0.000,     0.000,   1
 19083,'99',1,  19,  99,    10.727,     2.248,     0.000,     0.000,     0.000,     0.000,   1
 19085,'99',1,  19,  99,     5.364,     0.692,     0.000,     0.000,     0.000,     0.000,   1
 19100,'99',1,  20,  99,     9.689,     2.681,     0.000,     0.000,     0.000,     0.000,   1
 19102,'99',1,  19,  99,     4.758,     2.681,     0.000,     0.000,     0.000,     0.000,   1
 19104,'99',1,  20,  99,    19.032,     6.745,     0.000,     0.000,     0.000,     0.000,   1
 19105,'99',1,  19,  99,     3.806,    -0.692,     0.000,     0.000,     0.000,     0.000,   1
 19107,'99',1,  19,  99,     0.692,    -0.432,     0.000,     0.000,     0.000,     0.000,   1
 19108,'99',1,  19,  99,     3.633,     1.211,     0.000,     0.000,     0.000,     0.000,   1
 19109,'99',1,  20,  99,    10.295,     0.692,     0.000,     0.000,     0.000,     0.000,   1
 19118,'99',1,  20,  99,     6.142,     3.027,     0.000,     0.000,     0.000,     0.000,   1
 19119,'99',1,  20,  99,    14.620,     5.015,     0.000,     0.000,     0.000,     0.000,   1
 19124,'99',1,  20,  99,    15.918,     5.361,     0.000,     0.000,     0.000,     0.000,   1
 19126,'99',1,  20,  99,    23.098,     3.891,     0.000,     0.000,     0.000,     0.000,   1
 19134,'99',1,  20,  99,    14.015,     5.448,     0.000,     0.000,     0.000,     0.000,   1
 19135,'99',1,  20,  99,     5.710,     2.075,     0.000,     0.000,     0.000,     0.000,   1
 19139,'99',1,  20,  99,    24.223,    13.317,     0.000,     0.000,     0.000,     0.000,   1
 19142,'99',1,  20,  99,     0.087,     0.000,     0.000,     0.000,     0.000,     0.000,  43
 19144,'99',1,  22,  99,     6.315,     2.162,     0.000,     0.000,     0.000,     0.000,   1
 19145,'37',1,  20,  37,     2.900,     0.000,     0.000,     0.000,     0.000,     0.000,   1
 19145,'99',1,  20,  99,     7.094,     4.237,     0.000,     0.000,     0.000,     0.000,   1
 19147,'99',1,  22,  99,     3.720,     1.816,     0.000,     0.000,     0.000,     0.000,   1
 19150,'99',1,  19,  99,     6.229,     1.816,     0.000,     0.000,     0.000,     0.000,   1
 19153,'99',1,  23,  99,     3.287,     1.470,     0.000,     0.000,     0.000,     0.000,   1
 19155,'99',1,  23,  99,     4.152,     1.124,     0.000,     0.000,     0.000,     0.000,   1
 19156,'99',1,  23,  99,     0.779,     0.173,     0.000,     0.000,     0.000,     0.000,   1
 19160,'99',1,  20,  99,     5.796,     1.211,     0.000,     0.000,     0.000,     0.000,   1
 19170,'99',1,  22,  99,     5.191,     1.211,     0.000,     0.000,     0.000,     0.000,   1
 19175,'99',1,  24,  99,     7.353,     3.027,     0.000,     0.000,     0.000,     0.000,   1
 19180,'99',1,  23,  99,     3.287,     2.162,     0.000,     0.000,     0.000,     0.000,   1
 19185,'99',1,  21,  99,     7.353,     0.605,     0.000,     0.000,     0.000,     0.000,   1
 19201,'99',1,  25,  99,     8.132,     3.372,     0.000,     0.000,     0.000,     0.000,   1
 19222,'99',1,  25,  99,    21.541,     3.805,     0.000,     0.000,     0.000,     0.000,   1
 19224,'99',1,  25,  99,    13.842,     3.459,     0.000,     0.000,     0.000,     0.000,   1
 19226,'99',1,  25,  99,    16.264,     5.707,     0.000,     0.000,     0.000,     0.000,   1
 19227,'34',1,  25,  34,     1.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1
 19234,'99',1,  21,  99,     8.651,     2.335,     0.000,     0.000,     0.000,     0.000,   1
 19240,'99',1,  26,  99,     8.564,     2.335,     0.000,     0.000,     0.000,     0.000,   1
 19244,'99',1,  26,  99,     6.315,     2.335,     0.000,     0.000,     0.000,     0.000,   1
 19248,'99',1,  26,  99,     0.087,     0.000,     0.000,     0.000,     0.000,     0.000,   1
 19266,'99',1,  26,  99,     6.402,     2.421,     0.000,     0.000,     0.000,     0.000,   1
 19270,'99',1,  26,  99,     3.028,     0.951,     0.000,     0.000,     0.000,     0.000,   1
 19271,'99',1,  26,  99,     6.315,     2.335,     0.000,     0.000,     0.000,     0.000,   1
 19272,'99',1,  26,  99,    12.717,     3.113,     0.000,     0.000,     0.000,     0.000,   1
 19275,'99',1,  26,  99,    13.323,     6.226,     0.000,     0.000,     0.000,     0.000,   1
 19278,'99',1,  21,  99,     1.384,    -0.432,     0.000,     0.000,     0.000,     0.000,   1
 19280,'99',1,  25,  99,    30.365,    11.155,     0.000,     0.000,     0.000,     0.000,   1
 19281,'99',1,  21,  99,     3.201,     0.865,     0.000,     0.000,     0.000,     0.000,   1
 19285,'99',1,  19,  99,    11.765,     4.842,     0.000,     0.000,     0.000,     0.000,   1
 19287,'99',1,  25,  99,     3.201,     1.297,     0.000,     0.000,     0.000,     0.000,   1
 19288,'99',1,  25,  99,     5.883,     2.421,     0.000,     0.000,     0.000,     0.000,   1
 19300,'99',1,  28,  99,     2.076,     0.605,     0.000,     0.000,     0.000,     0.000,   1
 19303,'34',1,  28,  34,    14.500,     7.200,     0.000,     0.000,     0.000,     0.000,   1
 19303,'99',1,  28,  99,     0.087,     0.000,     0.000,     0.000,     0.000,     0.000,   1
 19310,'37',1,  28,  37,    29.000,    14.500,     0.000,     0.000,     0.000,     0.000,   1
 19314,'99',1,  13,  99,     4.845,     1.384,     0.000,     0.000,     0.000,     0.000,   1
 19315,'99',1,  28,  99,    15.918,     3.632,     0.000,     0.000,     0.000,     0.000,   1
 19321,'99',1,  28,  99,     6.661,     0.086,     0.000,     0.000,     0.000,     0.000,   1
 19332,'99',1,  28,  99,     7.526,     2.335,     0.000,     0.000,     0.000,     0.000,   1
 19344,'99',1,  28,  99,     6.229,     0.865,     0.000,     0.000,     0.000,     0.000,   1
 19357,'99',1,  56,  99,     6.748,    -0.865,     0.000,     0.000,     0.000,     0.000,   1
 19362,'99',1,  56,  99,     1.644,     0.865,     0.000,     0.000,     0.000,     0.000,   1
 19367,'99',1,  56,  99,     8.997,     1.556,     0.000,     0.000,     0.000,     0.000,   1
 19371,'99',1,  56,  99,     7.526,     2.335,     0.000,     0.000,     0.000,     0.000,   1
 19377,'99',1,  13,  99,    17.389,     3.978,     0.000,     0.000,     0.000,     0.000,   1
 19383,'99',1,  13,  99,    12.976,     2.594,     0.000,     0.000,     0.000,     0.000,   1
 19388,'99',1,  13,  99,     3.460,     1.124,     0.000,     0.000,     0.000,     0.000,   1
 19400,'99',1,  36,  99,     6.229,     1.470,     0.000,     0.000,     0.000,     0.000,   1
 19401,'99',1,  36,  99,     0.606,     0.259,     0.000,     0.000,     0.000,     0.000,   1
 19404,'99',1,  42,  99,     2.855,     0.692,     0.000,     0.000,     0.000,     0.000,   1
 19408,'99',1,  42,  99,     3.806,     1.038,     0.000,     0.000,     0.000,     0.000,   1
 19411,'99',1,  25,  99,     3.460,     1.729,     0.000,     0.000,     0.000,     0.000,   1
 19423,'99',1,  42,  99,     6.575,     0.259,     0.000,     0.000,     0.000,     0.000,   1
 19430,'99',1,  42,  99,     2.855,     0.865,     0.000,     0.000,     0.000,     0.000,   1
 19437,'99',1,  42,  99,     4.758,     2.248,     0.000,     0.000,     0.000,     0.000,   1
 19439,'99',1,  42,  99,     5.710,     2.594,     0.000,     0.000,     0.000,     0.000,   1
 19442,'99',1,  42,  99,     4.152,     1.643,     0.000,     0.000,     0.000,     0.000,   1
 19444,'99',1,  28,  99,     0.173,     0.086,     0.000,     0.000,     0.000,     0.000,   1
 19445,'99',1,  42,  99,     4.325,     1.297,     0.000,     0.000,     0.000,     0.000,   1
 19448,'99',1,  42,  99,     8.738,     1.643,     0.000,     0.000,     0.000,     0.000,   1
 19460,'99',1,  43,  99,     5.969,     2.248,     0.000,     0.000,     0.000,     0.000,   1
 19463,'99',1,  43,  99,    11.938,     4.756,     0.000,     0.000,     0.000,     0.000,   1
 19465,'99',1,  42,  99,     4.066,     0.086,     0.000,     0.000,     0.000,     0.000,   1
 19468,'99',1,  42,  99,     4.931,     0.692,     0.000,     0.000,     0.000,     0.000,   1
 19474,'99',1,  42,  99,     5.104,     1.038,     0.000,     0.000,     0.000,     0.000,   1
 19476,'99',1,  42,  99,     1.384,     0.086,     0.000,     0.000,     0.000,     0.000,   1
 19478,'99',1,  42,  99,     1.471,     0.173,     0.000,     0.000,     0.000,     0.000,   1
 19480,'99',1,  42,  99,     2.682,     0.951,     0.000,     0.000,     0.000,     0.000,  25
 19485,'99',1,  43,  99,     5.364,     0.259,     0.000,     0.000,     0.000,     0.000,   1
 19498,'99',1,  36,  99,     3.720,    -2.248,     0.000,     0.000,     0.000,     0.000,   1
 19511,'37',1,  17,  37,     7.500,     3.800,     0.000,     0.000,     0.000,     0.000, 473
 19511,'99',1,  17,  99,     1.298,     0.692,     0.000,     0.000,     0.000,     0.000, 473
 20134,'99',1,  20,  99,     0.087,     0.000,     0.000,     0.000,     0.000,     0.000,   1
 25021,'99',1,  60,  99,     8.824,     3.891,     0.000,     0.000,     0.000,     0.000,   5
 25022,'99',1,  60,  99,     8.824,     3.891,     0.000,     0.000,     0.000,     0.000,   5
 25023,'99',1,  60,  99,     9.084,     4.064,     0.000,     0.000,     0.000,     0.000,   5
 25051,'99',1,  60,  99,    16.783,     6.658,     0.000,     0.000,     0.000,     0.000,   5
 25052,'99',1,  60,  99,    16.783,     6.658,     0.000,     0.000,     0.000,     0.000,   5
 25055,'99',1,  60,  99,    16.783,     6.658,     0.000,     0.000,     0.000,     0.000,   5
 25056,'99',1,  60,  99,    16.783,     6.658,     0.000,     0.000,     0.000,     0.000,   5
 25077,'99',1,  60,  99,    26.213,    12.020,     0.000,     0.000,     0.000,     0.000,   5
 25078,'99',1,  60,  99,    26.213,    12.020,     0.000,     0.000,     0.000,     0.000,   5
 25121,'99',1,  60,  99,    13.928,     5.275,     0.000,     0.000,     0.000,     0.000,   5
 25122,'99',1,  60,  99,    13.928,     5.275,     0.000,     0.000,     0.000,     0.000,   5
 25127,'99',1,  60,  99,    10.122,     3.805,     0.000,     0.000,     0.000,     0.000,   5
 25128,'99',1,  60,  99,    10.122,     3.805,     0.000,     0.000,     0.000,     0.000,   5
 25131,'99',1,  60,  99,     7.440,     3.372,     0.000,     0.000,     0.000,     0.000,   5
 25132,'99',1,  60,  99,     7.440,     3.372,     0.000,     0.000,     0.000,     0.000,   5
 25133,'99',1,  60,  99,     7.440,     3.372,     0.000,     0.000,     0.000,     0.000,   5
 25134,'99',1,  60,  99,     7.440,     3.372,     0.000,     0.000,     0.000,     0.000,   5
 25191,'99',1,  60,  99,     7.267,     2.335,     0.000,     0.000,     0.000,     0.000,   5
 25192,'99',1,  60,  99,     7.267,     2.335,     0.000,     0.000,     0.000,     0.000,   5
 25197,'99',1,  60,  99,     7.267,     2.335,     0.000,     0.000,     0.000,     0.000,   5
 25198,'99',1,  60,  99,     7.267,     2.335,     0.000,     0.000,     0.000,     0.000,   5
 25211,'99',1,  60,  99,     9.689,     2.681,     0.000,     0.000,     0.000,     0.000,   5
 25212,'99',1,  60,  99,     9.343,     2.594,     0.000,     0.000,     0.000,     0.000,   5
 25217,'99',1,  60,  99,     7.440,     1.989,     0.000,     0.000,     0.000,     0.000,   5
 25218,'99',1,  60,  99,     7.094,     1.902,     0.000,     0.000,     0.000,     0.000,   5
 25261,'99',1,  40,  99,     4.845,     3.459,     0.000,     0.000,     0.000,     0.000,   5
 25281,'99',1,  60,  99,     5.537,     1.989,     0.000,     0.000,     0.000,     0.000,   5
 25282,'99',1,  60,  99,     5.537,     1.989,     0.000,     0.000,     0.000,     0.000,   5
 25283,'99',1,  60,  99,     5.537,     1.989,     0.000,     0.000,     0.000,     0.000,   5
 25284,'99',1,  60,  99,     5.537,     1.989,     0.000,     0.000,     0.000,     0.000,   5
 25291,'99',1,  60,  99,     6.488,     2.248,     0.000,     0.000,     0.000,     0.000,   5
 25292,'99',1,  60,  99,     6.748,     2.248,     0.000,     0.000,     0.000,     0.000,   5
 25293,'99',1,  60,  99,     6.488,     2.248,     0.000,     0.000,     0.000,     0.000,   5
 25301,'99',1,  60,  99,     7.440,     3.459,     0.000,     0.000,     0.000,     0.000,   5
 25302,'99',1,  60,  99,     7.180,     3.372,     0.000,     0.000,     0.000,     0.000,   5
 25303,'99',1,  60,  99,     7.180,     3.372,     0.000,     0.000,     0.000,     0.000,   5
 25321,'99',1,  60,  99,     7.613,     3.891,     0.000,     0.000,     0.000,     0.000,   5
 25322,'99',1,  60,  99,     7.613,     3.891,     0.000,     0.000,     0.000,     0.000,   5
 25323,'99',1,  60,  99,     7.872,     4.064,     0.000,     0.000,     0.000,     0.000,   5
 25337,'99',1,  60,  99,    26.386,    10.895,     0.000,     0.000,     0.000,     0.000,   5
 25338,'99',1,  60,  99,    26.386,    10.895,     0.000,     0.000,     0.000,     0.000,   5
 25341,'99',1,  60,  99,     9.170,     4.583,     0.000,     0.000,     0.000,     0.000,   5
 25342,'99',1,  60,  99,     9.430,     4.669,     0.000,     0.000,     0.000,     0.000,   5
 25343,'99',1,  60,  99,     9.170,     4.583,     0.000,     0.000,     0.000,     0.000,   5
 25351,'99',1,  60,  99,     7.699,     3.545,     0.000,     0.000,     0.000,     0.000,   5
 25352,'37',1,  60,  37,    13.700,     6.900,     0.000,     0.000,     0.000,     0.000,   5
 25352,'99',1,  60,  99,     6.315,     2.940,     0.000,     0.000,     0.000,     0.000,   5
 25353,'99',1,  60,  99,     7.440,     3.459,     0.000,     0.000,     0.000,     0.000,   5
 25371,'99',1,  60,  99,     8.478,     3.113,     0.000,     0.000,     0.000,     0.000,   5
 25381,'99',1,  60,  99,     6.661,     1.124,     0.000,     0.000,     0.000,     0.000,   5
 25401,'99',1,  60,  99,     0.433,     0.173,     0.000,     0.000,     0.000,     0.000,   5
 25402,'99',1,  60,  99,     0.173,     0.086,     0.000,     0.000,     0.000,     0.000,   5
 25411,'99',1,  60,  99,     5.796,     2.854,     0.000,     0.000,     0.000,     0.000,   5
 25491,'99',1,  60,  99,     9.689,     0.000,     0.000,     0.000,     0.000,     0.000,   5
 25492,'99',1,  60,  99,     9.689,     0.000,     0.000,     0.000,     0.000,     0.000,   5
 25516,'99',1,  60,  99,     1.817,     1.038,     0.000,     0.000,     0.000,     0.000,   5
 26516,'99',1,  60,  99,     3.114,     1.816,     0.000,     0.000,     0.000,     0.000,   5
 27516,'35',1,  60,  35,    20.261,     0.000,     0.000,     0.000,     0.000,     0.000,   5
 27516,'99',1,  60,  99,     3.114,     1.816,     0.000,     0.000,     0.000,     0.000,   5
 28516,'99',1,  60,  99,     0.433,     0.259,     0.000,     0.000,     0.000,     0.000,   5
 36791,'99',1,  54,  99,     5.883,     1.643,     0.000,     0.000,     0.000,     0.000,  11
 36792,'99',1,  54,  99,     5.883,     1.643,     0.000,     0.000,     0.000,     0.000,  11
 36793,'99',1,  54,  99,     6.056,     1.729,     0.000,     0.000,     0.000,     0.000,  11
 36911,'99',1,  54,  99,     5.450,     0.692,     0.000,     0.000,     0.000,     0.000,  11
 36912,'99',1,  54,  99,     4.412,     0.519,     0.000,     0.000,     0.000,     0.000,  11
 36961,'99',1,  54,  99,     3.806,     0.865,     0.000,     0.000,     0.000,     0.000,  11
 36962,'99',1,  54,  99,     7.094,     1.556,     0.000,     0.000,     0.000,     0.000,  11
 36971,'99',1,  54,  99,     2.336,     0.865,     0.000,     0.000,     0.000,     0.000,  11
 36972,'99',1,  54,  99,     7.007,     2.681,     0.000,     0.000,     0.000,     0.000,  11
 36981,'99',1,  54,  99,     5.104,     1.211,     0.000,     0.000,     0.000,     0.000,  11
 36982,'99',1,  54,  99,     5.104,     1.211,     0.000,     0.000,     0.000,     0.000,  11
 40001,'99',1,  35,  99,    10.814,     3.372,     0.000,     0.000,     0.000,     0.000,  15
 40002,'99',1,  35,  99,    12.198,     3.805,     0.000,     0.000,     0.000,     0.000,  15
 40003,'99',1,  35,  99,    12.890,     3.978,     0.000,     0.000,     0.000,     0.000,  15
 40004,'99',1,  35,  99,    12.890,     3.978,     0.000,     0.000,     0.000,     0.000,  15
 40006,'99',1,  35,  99,    14.793,     1.902,     0.000,     0.000,     0.000,     0.000,  15
 89344,'99',1,  28,  99,     3.979,     0.519,     0.000,     0.000,     0.000,     0.000,   1
 99310,'37',1,  28,  37,    29.000,    14.500,     0.000,     0.000,     0.000,     0.000,   1
 99344,'99',1,  28,  99,     3.979,     0.519,     0.000,     0.000,     0.000,     0.000,   1
 99393,'99',1,  13,  99,     3.028,     1.297,     0.000,     0.000,     0.000,     0.000,   1
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
     6,'1 ',     5.600,    -2.022,     3.500,    -3.500,1.02500,     0,     6.200, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.600,     0.000,   7,1.0000
     6,'2 ',     0.285,    -0.103,     3.500,    -3.500,1.02500,     0,     6.200, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.600,     0.000,   7,1.0000
     6,'3 ',     2.439,    -0.702,     3.500,    -3.500,1.02500,     0,     6.200, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.600,     0.000,   7,1.0000
    14,'1 ',    10.611,    -4.351,     8.200,    -5.600,1.02500,     0,    21.000, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.000,     6.000,   4,1.0000
    33,'1 ',     0.000,     0.000,     0.000,     0.000,1.02200,     0,     9.300, 2.00000E-3, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -0.500,  17,1.0000
    33,'2 ',     0.000,     0.000,     0.000,     0.000,1.02200,     0,     9.300, 2.00000E-3, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -0.500,  17,1.0000
    43,'1 ',    -2.500,     0.000,     0.000,     0.000,1.00000,     0,     4.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -4.000,  29,1.0000
    43,'2 ',    -2.500,     0.000,     0.000,     0.000,1.00000,     0,     4.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -4.000,  29,1.0000
    43,'3 ',    -2.500,     0.000,     0.000,     0.000,1.00000,     0,     4.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -4.000,  29,1.0000
    43,'4 ',    -2.500,     0.000,     0.000,     0.000,1.00000,     0,     4.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -4.000,  29,1.0000
    43,'G1',    84.000,   -17.000,    55.000,   -17.000,1.00000,     0,    96.100, 1.66000E-3, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    84.000,     0.000,  29,1.0000
    43,'GT',    87.700,   -15.100,    36.100,   -15.100,1.00000,     0,   110.400, 4.00000E-3, 2.19000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    87.700,    20.000,  29,1.0000
    43,'M1',    -4.800,     0.000,     0.000,     0.000,1.00000,     0,    12.800, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -11.190,  29,1.0000
    43,'M2',    -4.800,     0.000,     0.000,     0.000,1.00000,     0,    12.800, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -11.190,  29,1.0000
    43,'M3',    -4.800,     0.000,     0.000,     0.000,1.00000,     0,    12.800, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -11.190,  29,1.0000
    43,'M4',    -4.800,     0.000,     0.000,     0.000,1.00000,     0,    12.800, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -11.190,  29,1.0000
    43,'M5',    -4.800,     0.000,     0.000,     0.000,1.00000,     0,    12.800, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -11.190,  29,1.0000
    43,'M6',    -4.000,     0.000,     0.000,     0.000,1.00000,     0,    25.600, 0.00000E+0, 2.33000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -25.600,  29,1.0000
    43,'ST',    24.650,   -10.000,    40.500,   -10.000,1.00000,     0,   106.300, 3.84000E-3, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    90.400,    10.000,  29,1.0000
    50,'1 ',    33.575,    13.774,    18.800,   -16.300,1.03000,     0,    71.200, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.800,    20.000, 211,1.0000
    61,'G1',    75.600,     2.980,    42.400,   -26.300,1.04000,     0,   110.600, 0.00000E+0, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.600,     0.000, 191,1.0000
    61,'G2',     5.700,     0.225,    46.200,   -25.400,1.04000,     0,   110.600, 0.00000E+0, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    79.300,     0.000, 191,1.0000
    61,'GT',    37.618,    14.874,    41.200,   -27.900,1.04000,     0,    97.000, 4.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    85.000,    17.000, 191,1.0000
    61,'M1',    -2.700,     0.000,     0.000,    -5.800,1.04000,     0,     9.900, 6.40000E-3, 1.98000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -9.698, 191,1.0000
    61,'M2',    -3.500,     0.000,     0.000,     0.000,1.04000,     0,    12.500, 5.50000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -12.520, 191,1.0000
    61,'ST',    20.285,     8.021,    21.800,   -14.700,1.04000,     0,    50.600, 5.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    45.000,    12.000, 191,1.0000
   102,'1 ',    24.265,     0.134,    17.000,   -18.000,0.97300,     0,    65.500, 1.95000E-3, 3.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    60.000,     0.000,  17,1.0000
   108,'2 ',    37.805,     0.969,    17.000,   -18.000,0.97200,     0,    65.500, 1.95000E-3, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.000,     0.000,  17,1.0000
   130,'3 ',   283.752,   -43.876,   140.000,   -60.000,0.98400,     0,   444.400, 3.00000E-3, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   375.000,   155.500,  17,1.0000
   151,'1 ',     3.822,    35.281,    62.000,   -20.000,1.04797,     0,   184.000, 2.00000E-3, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   162.000,     0.000,  17,1.0000
   154,'2 ',     2.439,    24.000,    24.000,   -20.000,1.04797,     0,   207.000, 2.00000E-3, 3.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   170.000,    -3.100,  17,1.0000
   172,'1 ',     5.000,    -2.000,     5.000,    -2.000,1.02500,     0,     6.300, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     0.000,  17,1.0000
   172,'2 ',     2.531,    -1.000,     1.000,    -1.000,1.02500,     0,     3.800, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.500,     0.000,  17,1.0000
   172,'3 ',     1.797,    -0.679,     1.000,    -1.000,1.02500,     0,     3.800, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.500,     0.000,  17,1.0000
   172,'4 ',     2.953,    -1.115,     1.500,    -2.000,1.02500,     0,     6.300, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.000,     0.000,  17,1.0000
   174,'1 ',     6.600,    -0.244,    31.600,   -10.000,1.04663,     0,    47.500, 2.00000E-3, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    47.500,     0.000,  17,1.0000
   176,'1 ',     0.948,     3.971,    15.500,    -6.500,1.04775,     0,    20.000, 2.00000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.000,    -0.500,  17,1.0000
   176,'2 ',     0.500,     0.000,    17.600,    -0.900,1.04775,     0,    20.000, 2.00000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.000,    -0.500,  17,1.0000
   181,'2 ',     6.276,     8.378,    10.000,   -10.000,1.02408,     0,    18.000, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.000,     0.000,  17,1.0000
   181,'3 ',     2.311,     2.566,    12.800,   -10.000,1.02408,     0,    20.000, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.000,     0.000,  17,1.0000
   181,'4 ',     3.466,     3.849,    15.000,   -10.600,1.02408,     0,    29.500, 2.00000E-3, 3.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.000,    -0.500,  17,1.0000
   183,'1 ',     5.915,    -5.500,    14.000,    -5.500,1.01500,     0,    18.000, 2.00000E-3, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.000,     0.000,  17,1.0000
   189,'1 ',   -10.900,     0.000,     0.000,     0.000,1.00000,     0,    15.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -15.000,  17,1.0000
   189,'2 ',   -10.900,     0.000,     0.000,     0.000,1.00000,     0,    15.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -15.000,  17,1.0000
   190,'1 ',     3.980,    -0.183,    20.000,   -20.000,1.04651,     0,    47.500, 2.00000E-3, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    47.500,     0.000,  17,1.0000
   196,'1 ',     4.500,     1.337,     2.200,    -1.200,1.04786,     0,     4.300, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.500,     0.000,  17,1.0000
   196,'2 ',     3.562,     1.058,     2.200,    -1.200,1.04786,     0,     4.300, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.500,     0.000,  17,1.0000
   196,'3 ',     5.777,     1.589,     6.200,    -5.600,1.04786,     0,    11.300, 2.00000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,  17,1.0000
   197,'2 ',     1.916,    22.500,    22.500,   -12.900,1.04761,     0,    35.000, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,    -1.000,  17,1.0000
   214,'1 ',     0.200,     6.600,     6.600,    -9.000,1.03415,     0,    15.000, 2.00000E-3, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.500,     0.000,  17,1.0000
   222,'1 ',     0.709,    -1.915,     5.900,    -8.500,1.03000,     0,    11.300, 2.00000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.200,     0.000,  17,1.0000
   248,'1 ',    90.000,    29.800,    29.800,   -13.600,1.10000,     0,   112.000, 0.00000E+0, 2.27100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    90.000,    16.000,  36,1.0000
   248,'2 ',    80.971,    28.300,    28.300,   -15.000,1.10000,     0,   112.000, 0.00000E+0, 2.27100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    90.000,    16.000,  36,1.0000
   255,'1 ',     3.928,     0.000,     0.000,     0.000,1.02560,     0,    14.000, 3.00000E-1, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.300,     0.000,  17,1.0000
   265,'1 ',     3.231,     0.000,     0.000,     0.000,1.02551,     0,    13.800, 3.00000E-1, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.100,     0.000,  17,1.0000
   268,'1 ',    -7.800,     0.000,     0.000,     0.000,1.00000,     0,    22.400, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -22.400,  17,1.0000
   268,'E1',    -0.800,     0.000,     0.000,     0.000,1.00000,     0,     2.600, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -2.600,  17,1.0000
   268,'F1',    -2.300,     0.000,     0.000,     0.000,1.00000,     0,     8.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -8.200,  17,1.0000
   268,'F2',    -2.300,     0.000,     0.000,     0.000,1.00000,     0,     8.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -8.200,  17,1.0000
   287,'1 ',    -7.600,     0.000,     0.000,     0.000,1.01747,     0,    22.400, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -22.400,  17,1.0000
   287,'E2',    -0.400,    -0.200,     0.000,     0.000,1.01747,     0,     2.600, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -2.600,  17,1.0000
   288,'1 ',    -7.800,     0.000,     0.000,     0.000,1.00723,     0,    22.400, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -22.400,  17,1.0000
   289,'1 ',    -6.200,     0.000,     0.000,     0.000,1.00747,     0,    18.700, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -18.700,  17,1.0000
   289,'2 ',    -6.200,     0.000,     0.000,     0.000,1.00747,     0,    18.700, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -18.700,  17,1.0000
   332,'1 ',     8.794,    -1.049,     6.300,    -6.300,1.04763,     0,    12.500, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.500,     0.000,   4,1.0000
   342,'4A',   265.131,     3.808,   180.000,   -53.000,0.98700,     0,   483.000, 2.00000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   430.000,   169.000,  17,1.0000
   345,'5A',   150.000,    13.771,   210.000,   -59.000,0.99500,     0,   483.000, 2.00000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   435.000,   150.000,  17,1.0000
   350,'6A',   359.738,    17.833,   165.000,   -38.000,0.98800,     0,   472.800, 2.00000E-3, 2.47000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   430.000,   150.000,  17,1.0000
   377,'1 ',     0.016,    -0.502,     2.200,    -1.200,1.03085,     0,     5.600, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     0.000,  17,1.0000
   381,'1 ',     0.311,    -1.500,     1.500,    -1.500,1.04255,     0,     4.000, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     2.700,     0.000,  17,1.0000
   383,'1 ',   112.300,   -37.000,    48.000,   -37.000,1.01800,     0,   165.000, 7.40000E-3, 1.41000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   158.000,    55.000,  17,1.0000
   383,'2 ',    57.000,   -41.120,    53.000,   -47.000,1.01800,     0,   171.000, 7.40000E-3, 1.41000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   163.000,    57.000,  17,1.0000
   383,'3 ',    64.194,   -24.990,    35.000,   -43.000,1.01800,     0,   157.000, 7.50000E-3, 1.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   133.000,    50.000,  17,1.0000
   403,'3 ',   220.000,    40.775,   310.400,   -99.900,1.01000,     0,   586.000, 0.00000E+0, 2.77000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   516.000,   142.000,  17,1.0000
   405,'1 ',    35.380,   -32.333,    40.000,   -35.000,1.10000,     0,   100.000, 4.00000E-3, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    85.000,     0.000, 251,1.0000
   407,'1 ',     4.242,     0.500,     4.400,     0.500,1.02756,     0,    13.800, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.000,     0.000,  17,1.0000
   408,'1 ',    24.050,     5.400,     5.400,    -9.100,1.02671,     0,    35.300, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,  17,1.0000
   414,'1 ',     7.360,    -2.300,     6.600,    -2.300,1.02000,     0,    22.800, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.500,     0.000,  17,1.0000
   422,'1 ',   395.854,    18.636,   160.000,   -30.000,0.99500,     0,   448.000, 1.16000E-2, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   411.000,   164.000,  17,1.0000
   424,'2 ',   358.288,     4.104,   160.000,   -29.000,0.99500,     0,   444.000, 1.16000E-2, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   404.000,   199.000,  17,1.0000
   447,'1 ',     1.378,     0.700,     0.700,    -0.900,1.06258,     0,     3.400, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     2.700,     0.000,   8,1.0000
   448,'1 ',     1.486,     0.700,     0.700,    -0.900,1.04736,     0,     2.700, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     2.300,     0.000,   8,1.0000
   449,'1 ',     1.382,    -0.900,     0.700,    -0.900,1.04000,     0,     3.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     2.700,     0.000,   8,1.0000
   450,'1 ',     0.416,     0.389,     3.500,    -3.500,1.04788,     0,     7.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.300,     0.000,  17,1.0000
   479,'1 ',     0.899,     2.082,    15.000,   -10.000,1.04761,     0,    20.000, 2.00000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.000,    -1.000,  17,1.0000
   490,'3 ',   484.746,    72.772,   310.400,   -99.900,1.01100,     0,   586.000, 1.89000E-3, 2.77000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   495.000,   142.000,   5,1.0000
   491,'1 ',   327.846,     9.777,   140.000,   -34.400,1.00700,     0,   482.400, 1.89000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   416.000,   123.600,   5,1.0000
   492,'2 ',   397.127,    25.495,   181.000,   -52.000,1.01000,     0,   482.400, 1.85000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   410.000,   200.000,   5,1.0000
   680,'1 ',    46.000,   -10.000,    20.000,   -10.000,1.02000,     0,    62.500, 0.00000E+0, 1.97000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    46.000,     0.000,  17,1.0000
   680,'10',    27.000,    -6.400,    22.800,    -6.400,1.02000,     0,    35.400, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    27.000,     0.000,  17,1.0000
   680,'11',     2.604,    -0.871,    22.200,    -5.900,1.02000,     0,    35.400, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    27.000,     0.000,  17,1.0000
   680,'12',    13.247,    -3.100,    17.600,    -3.100,1.02000,     0,    42.600, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    33.000,     0.000,  17,1.0000
   680,'14',    13.818,    -4.735,    27.700,   -12.600,1.02000,     0,    67.500, 1.40000E-3, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    41.500,    10.000,  17,1.0000
   680,'15',    15.000,     0.000,    32.000,    22.000,1.02000,     0,    71.200, 5.30000E-3, 1.44000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    64.100,    15.000,  17,1.0000
   680,'3 ',    14.160,    -3.400,    20.700,    -3.400,1.02000,     0,    42.600, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    36.200,     0.000,  17,1.0000
   680,'5 ',     0.000,     0.000,     5.800,    -6.300,1.02000,     0,    19.200, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.300,     0.000,  17,1.0000
   680,'8 ',    13.361,    -4.579,    16.900,    -8.800,1.02000,     0,    44.900, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.400,     0.000,  17,1.0000
   680,'9 ',    13.361,    -4.579,    17.400,   -10.200,1.02000,     0,    44.900, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    33.900,     0.000,  17,1.0000
  1015,'1 ',    46.000,     0.778,    30.800,   -10.000,1.02500,     0,    58.000, 4.63100E-2, 1.44000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    46.000,    15.000,  23,1.0000
  1031,'1 ',     4.000,     0.000,    15.000,   -15.000,1.02000,     0,    32.000, 3.50000E-3, 7.00000E-2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    30.000,     4.000,   1,1.0000
  1032,'2 ',     4.000,   -18.247,    25.000,   -25.000,1.02000,     0,    49.000, 7.20000E-3, 1.45000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     4.000,   1,1.0000
  1033,'3 ',     3.000,     0.000,    12.000,    -9.000,1.02000,     0,    21.700, 4.50000E-3, 9.00000E-2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.000,     3.000,   1,1.0000
  1035,'4 ',    35.560,   -11.700,    24.400,   -12.300,1.02000,     0,    58.600, 1.40000E-3, 1.62000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    45.000,     9.000,  21,1.0000
  1037,'5 ',    12.576,    -4.736,    18.600,   -15.300,1.02000,     0,    60.000, 1.40000E-3, 1.98000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.200,     2.000,  21,1.0000
  1089,'1 ',    28.377,    -5.155,    22.900,   -15.200,1.01710,     0,    47.100, 9.30000E-3, 1.88000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     9.900,   1,1.0000
  1101,'2 ',    22.904,    -1.700,     7.900,    -1.700,1.05000,     0,    32.000, 3.10000E-3, 1.98000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.600,     0.000,  30,1.0000
  1141,'1 ',    29.700,     6.716,    16.000,   -16.000,1.03000,     0,    35.000, 4.00000E-3, 9.50000E-2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    29.700,     6.800,   1,1.0000
  1148,'1 ',   118.366,    17.689,    72.800,   -52.000,1.02600,     0,   167.000, 3.00000E-3, 1.85000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,     0.000,   1,1.0000
  1167,'1 ',     0.800,     0.000,     8.700,    -5.000,1.03000,     0,    12.500, 4.50000E-3, 1.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.000,     0.750,   1,1.0000
  1168,'2 ',     0.800,     0.000,     6.500,    -3.700,1.00000,     0,     9.400, 5.00000E-3, 1.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.000,     0.750,   1,1.0000
  1171,'1 ',     9.000,    -6.377,    27.000,   -13.000,1.02000,     0,    58.600, 1.40000E-3, 1.98000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    45.000,     9.000,   1,1.0000
  1173,'2 ',     2.000,   -13.215,    30.700,   -22.000,1.00000,     0,    72.000, 5.00000E-4, 1.60000E-2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    47.000,     2.000,   1,1.0000
  1205,'1 ',    86.000,    27.090,    49.000,   -20.000,1.10000,     0,   102.800, 4.00000E-3, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    86.000,    16.450,   9,1.0000
  1205,'11',    27.000,     8.505,    27.000,   -17.000,1.10000,     0,    33.800, 4.50000E-3, 1.47000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    27.000,     2.000,   9,1.0000
  1205,'12',    66.700,    21.010,    24.900,   -22.700,1.10000,     0,    93.800, 3.40000E-3, 1.77000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    66.700,    23.000,   9,1.0000
  1205,'15',     0.000,     0.000,     0.000,     0.000,1.10000,     0,    10.000, 0.00000E+0, 2.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -8.000,   9,1.0000
  1205,'16',     0.000,     0.000,     0.000,     0.000,1.10000,     0,    10.000, 0.00000E+0, 2.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -10.000,   9,1.0000
  1205,'18',     0.000,     0.000,     0.000,     0.000,1.10000,     0,     7.000, 0.00000E+0, 2.47000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -6.950,   9,1.0000
  1205,'19',     0.000,     0.000,     0.000,     0.000,1.10000,     0,     7.000, 0.00000E+0, 2.47000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -6.500,   9,1.0000
  1205,'1B',   -10.300,     0.000,     0.000,     0.000,1.10000,     0,    13.000, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -13.000,   9,1.0000
  1205,'1C',   -10.300,     0.000,     0.000,     0.000,1.10000,     0,    13.000, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -13.000,   9,1.0000
  1205,'2 ',    82.100,    25.861,    46.000,   -26.000,1.10000,     0,   102.800, 4.00000E-3, 2.27100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    82.100,     0.000,   9,1.0000
  1205,'20',     0.000,     0.000,     0.000,     0.000,1.10000,     0,     6.200, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -4.000,   9,1.0000
  1205,'21',    -3.400,     0.000,     0.000,     0.000,1.10000,     0,     7.000, 0.00000E+0, 2.47000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -6.500,   9,1.0000
  1205,'22',    -3.400,     0.000,     0.000,     0.000,1.10000,     0,     7.000, 0.00000E+0, 2.47000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -5.400,   9,1.0000
  1205,'3 ',    -3.400,     0.000,     0.000,     0.000,1.10000,     0,     5.300, 7.00000E-3, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -4.779,   9,1.0000
  1205,'3B',    -3.400,     0.000,     0.000,     0.000,1.10000,     0,     5.300, 7.00000E-3, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -4.779,   9,1.0000
  1205,'4 ',    -3.400,     0.000,     0.000,     0.000,1.10000,     0,     4.400, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -3.880,   9,1.0000
  1205,'5 ',    -6.800,     0.000,     0.000,     0.000,1.10000,     0,     9.200, 0.00000E+0, 3.70000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -8.357,   9,1.0000
  1205,'G1',    50.000,    15.750,    28.300,   -14.000,1.10000,     0,    64.000, 4.00000E-3, 2.37000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,    10.000,   9,1.0000
  1205,'G2',    50.000,    15.750,    35.300,    -7.200,1.10000,     0,    64.000, 4.00000E-3, 2.37000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,    10.000,   9,1.0000
  1205,'G3',    20.000,     6.300,    25.500,   -12.900,1.10000,     0,    32.000, 4.00000E-3, 2.01000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.000,    20.000,   9,1.0000
  1205,'G4',    22.061,     3.914,    25.100,   -11.200,1.10000,     0,    64.000, 4.00000E-3, 2.37000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    50.000,    10.000,   9,1.0000
  1205,'G5',    22.322,    12.419,    25.200,   -14.500,1.10000,     0,    32.000, 4.00000E-3, 2.01000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    22.500,    20.000,   9,1.0000
  1205,'G6',     5.649,     3.143,    35.400,    -3.700,1.10000,     0,    75.000, 5.00000E-3, 2.22000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    68.000,     3.000,   9,1.0000
  1205,'M1',    -3.300,     0.000,     0.000,     0.000,1.10000,     0,     5.300, 7.00000E-3, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -4.779,   9,1.0000
  1208,'G1',    17.200,     4.034,    10.300,    -6.300,1.10000,     0,    38.300, 1.30000E-3, 1.52000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.200,     1.500,  10,1.0000
  1208,'G2',    32.000,     7.506,    20.000,   -20.000,1.10000,     0,    38.300, 1.30000E-3, 1.05000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    32.000,     8.074,  10,1.0000
  1208,'G3',    64.000,    15.011,    27.500,    -5.000,1.10000,     0,    76.500, 2.84000E-3, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    64.000,     0.000,  10,1.0000
  1208,'G4',    76.000,    17.826,    40.400,    -0.700,1.10000,     0,    90.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    76.000,     0.000,  10,1.0000
  1208,'G5',   115.400,    27.067,    50.000,   -44.300,1.10000,     0,   145.000, 2.20000E-3, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   115.400,    80.000,  10,1.0000
  1208,'G6',   115.000,    26.973,    60.200,   -44.700,1.10000,     0,   145.000, 2.20000E-3, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   115.400,    80.000,  10,1.0000
  1208,'G7',    52.800,     2.114,    55.500,   -17.500,1.10000,     0,   103.200, 3.60000E-3, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    86.800,     0.000,  10,1.0000
  1236,'1 ',    84.500,   -21.100,    61.800,   -21.100,1.08000,     0,   104.700, 0.00000E+0, 2.08000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    84.500,    36.000,  40,1.0000
  1236,'2 ',    71.800,   -22.500,    59.100,   -22.500,1.08000,     0,   104.700, 0.00000E+0, 2.08000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    83.200,    36.000,  40,1.0000
  1241,'11',     0.000,     0.000,    -2.000,    -2.000,1.10000,     0,     4.500, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -4.050,  99,1.0000
  1241,'12',     0.000,     0.000,    -2.000,    -2.000,1.10000,     0,     4.500, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -4.050,  99,1.0000
  1241,'2 ',    11.500,     6.934,     7.000,     0.000,1.10000,     0,    13.500, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.500,     0.000,  99,1.0000
  1241,'21',     0.000,     0.000,    -3.600,    -3.600,1.10000,     0,     8.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -7.524,  99,1.0000
  1241,'22',     0.000,     0.000,    -3.600,    -3.600,1.10000,     0,     8.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -7.524,  99,1.0000
  1241,'G1',    80.000,    20.000,    20.000,   -20.000,1.10000,     0,   100.000, 3.50000E-3, 2.27100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    80.000,     0.000,  99,1.0000
  1241,'G2',    57.109,    20.000,    20.000,   -20.000,1.10000,     0,   100.000, 3.50000E-3, 2.27100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    80.000,     0.000,  99,1.0000
  1241,'G3',     9.372,     0.000,     7.000,     0.000,1.10000,     0,    13.500, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.500,     0.000,  99,1.0000
  1241,'M1',    -9.500,   -15.700,   -15.700,   -15.700,1.10000,     0,    36.100, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -32.490,  99,1.0000
  1241,'M2',   -12.400,   -15.700,   -15.700,   -15.700,1.10000,     0,    36.100, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -32.490,  99,1.0000
  1262,'1A',     0.000,     0.000,     0.000,     0.000,1.10000,     0,    14.000, 7.40000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -12.750, 261,1.0000
  1262,'1B',     0.000,     0.000,     0.000,     0.000,1.10000,     0,    14.000, 7.40000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -12.750, 261,1.0000
  1262,'5 ',    15.900,    -5.600,    10.000,    -5.600,1.10000,     0,    18.800, 3.60000E-3, 1.51000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.900,     0.000, 261,1.0000
  1262,'51',     0.000,     0.000,     0.000,    -7.200,1.10000,     0,    14.100, 8.00000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -11.600, 261,1.0000
  1262,'G1',    61.344,   -20.000,    56.900,   -20.000,1.10000,     0,   108.000, 4.50000E-3, 1.98000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    91.800,    16.450, 261,1.0000
  1262,'G2',    38.516,   -20.000,    49.000,   -20.000,1.10000,     0,   101.000, 4.50000E-3, 1.98000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    86.000,    16.450, 261,1.0000
  1262,'M1',     0.000,     0.000,     0.000,     0.000,1.10000,     0,    14.000, 7.40000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -12.750, 261,1.0000
  1274,'1 ',   139.408,   -25.700,    30.300,   -25.700,1.10000,     0,   184.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   165.000,     0.000,   1,1.0000
  1302,'1 ',    74.500,   -20.600,    47.400,   -20.600,1.01800,     0,    98.000, 7.30000E-2, 1.94000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    74.500,    19.000,   1,1.0000
  1346,'1 ',     0.000,     0.000,     5.000,   -15.000,1.03239,     0,    50.000, 0.00000E+0, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000,   1,1.0000
  1482,'1 ',   263.811,   -41.879,   178.800,  -126.000,1.03000,     0,   453.000, 2.60000E-3, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   411.100,   143.885,   1,1.0000
  1487,'2 ',   245.648,    -8.543,   179.700,  -116.600,1.03000,     0,   453.000, 2.60000E-3, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   411.000,   143.885,   1,1.0000
  1495,'3 ',   130.872,   -21.585,    76.000,   -47.000,1.01000,     0,   183.300, 9.00000E-4, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   158.500,    60.000,   1,1.0000
  1496,'4 ',   117.018,    28.362,    78.200,   -42.900,1.05000,     0,   176.500, 9.00000E-4, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   156.500,    60.000,   1,1.0000
  1497,'5 ',   301.936,   -91.600,   110.000,  -110.000,1.00000,     0,   417.500, 3.00000E-3, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   375.000,   140.000,   1,1.0000
  1520,'1 ',   -38.139,   -60.219, 16050.000,-18900.000,1.02000,     0, 42064.000, 1.20000E-1, 2.41000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0, 56230.000,     0.000,   2,1.0000
  1520,'2 ',   -54.489,   -86.035, 40109.000,-28523.002,1.02000,     0, 60096.602, 1.20000E-1, 2.12000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0, 84906.000,     0.000,   2,1.0000
  1520,'3 ',    -1.696,    -2.678,  1605.600, -1170.300,1.02000,     0,  1870.900, 1.20000E-1, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2641.000,-87991.203,   2,1.0000
  1520,'4 ',     0.000,     0.000,   150.500,  -147.800,1.02000,     0,   298.300, 1.20000E-1, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,     0.000,   2,1.0000
  2085,'1 ',    -3.600,    -4.200,    -4.200,    -4.200,1.00000,     0,     8.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -8.000,  17,1.0000
  2230,'1 ',    12.329,    -5.300,    10.900,    -5.300,1.03000,     0,    17.900, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.100,     5.000,   1,1.0000
  2230,'2 ',     7.960,    -1.043,    10.900,    -5.300,1.03000,     0,    17.900, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.100,     5.000,   1,1.0000
  2234,'1 ',    13.646,     0.000,     0.000,     0.000,1.02500,     0,    21.100, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.100,     0.000,  44,1.0000
  2266,'1 ',   -17.799,     0.000,     0.000,     0.000,1.00000,     0,    20.000, 4.10000E-3, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -26.350,  17,1.0000
  2336,'1 ',    21.102,     0.000,     0.900,     0.000,1.00000,     0,    46.000, 0.00000E+0, 1.28200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    41.400,     0.000,  19,1.0000
  2389,'1 ',    15.071,     0.000,     1.100,     0.000,1.00000,     0,    30.000, 4.93000E-3, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,  10,1.0000
  2392,'1 ',    10.100,    36.260,    54.000,   -13.200,1.03000,     0,    71.200, 1.30000E-3, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.800,    10.000, 301,1.0000
  2392,'2 ',    28.631,     8.315,    54.000,   -13.200,1.03000,     0,    71.200, 1.30000E-3, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.800,    10.000, 301,1.0000
  2392,'3 ',     7.832,     2.274,     9.300,    -5.300,1.03000,     0,    20.300, 2.52000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.600,     0.000, 301,1.0000
  2402,'1 ',     1.800,     0.000,     0.000,     0.000,1.00000,     0,     1.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.800,     0.000, 192,1.0000
  2402,'2 ',    14.400,     0.000,     0.000,     0.000,1.00000,     0,    14.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.400,     0.000, 192,1.0000
  2402,'3 ',     1.800,     0.000,     0.000,     0.000,1.00000,     0,     1.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.800,     0.000, 192,1.0000
  2402,'4 ',     6.007,     0.000,     0.000,     0.000,1.00000,     0,    12.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.600,     0.000, 192,1.0000
  2417,'1 ',    10.000,   -13.200,    54.000,   -13.200,1.00000,     0,    71.200, 1.30000E-3, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.800,    10.000, 301,1.0000
  2417,'2 ',    27.122,   -13.200,    54.000,   -13.200,1.00000,     0,    71.200, 1.30000E-3, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.800,    10.000, 301,1.0000
  2417,'3 ',     7.695,    -5.300,     9.300,    -5.300,1.00000,     0,    20.300, 2.52000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.600,     0.000, 301,1.0000
  2503,'G3',     0.316,    -3.024,    37.400,   -37.400,1.00000,     0,    71.200, 0.00000E+0, 1.44000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.500,     0.000,   3,1.0000
  2603,'1 ',    28.575,   -17.797,     0.000,   -30.000,1.00000,     0,    42.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.000,     0.000, 371,1.0000
  2603,'2 ',    18.359,    -6.636,     0.000,   -30.000,1.00000,     0,    41.100, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    37.000,     0.000, 371,1.0000
  2901,'1 ',    26.400,    -8.800,    -8.800,    -8.800,1.00000,     0,    27.900, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    26.400,     0.000,  44,1.0000
  3062,'1 ',    -1.200,     0.000,     0.000,     0.000,1.00000,     0,     3.700, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -3.700,  17,1.0000
  3069,'1 ',    -5.500,     0.000,     0.000,    -3.800,1.04052,     0,    10.400, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -10.440,  17,1.0000
  3085,'1 ',    -3.600,    -4.200,    -4.200,    -4.200,1.00000,     0,     8.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -8.000,  17,1.0000
  3085,'2 ',    -3.600,    -4.200,    -4.200,    -4.200,1.00000,     0,     8.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -8.000,  17,1.0000
  3085,'3 ',    -3.600,    -4.200,    -4.200,    -4.200,1.00000,     0,     8.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -8.000,  17,1.0000
  3181,'1 ',     0.100,     0.000,     0.000,     0.000,1.02834,     0,     1.200, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.000,     0.000,  17,1.0000
  3187,'2 ',    50.146,   -10.383,    43.000,   -16.500,1.03000,     0,   157.600, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   127.000,    24.000, 200,1.0000
  3234,'2 ',     8.730,     0.000,     0.000,     0.000,1.02500,     0,    18.500, 1.00000E-4, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.500,     0.000,  44,1.0000
  3247,'1 ',    27.603,    12.340,    32.000,   -21.000,1.04000,     0,    71.200, 1.30000E-3, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.800,    10.000,  42,1.0000
  3251,'2 ',    21.309,     4.183,    14.300,   -16.300,1.03000,     0,    71.200, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.800,    10.000,  43,1.0000
  3263,'1 ',    -5.300,     0.000,     0.000,     0.000,1.00000,     0,    10.800, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -10.812,  17,1.0000
  3266,'2 ',   -17.799,     0.000,     0.000,     0.000,1.00000,     0,    26.000, 4.10000E-3, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -26.350,  17,1.0000
  3290,'1 ',    40.800,    37.642,    54.200,   -13.200,1.04000,     0,    71.200, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.800,    10.000,  42,1.0000
  3301,'1 ',    32.000,    13.600,    13.600,   -11.400,1.05000,     0,    43.000, 3.10000E-3, 1.64000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    32.000,     0.000, 210,1.0000
  3302,'2 ',    35.000,    17.299,    17.400,    -8.500,1.05000,     0,    43.000, 3.10000E-3, 1.64000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    35.000,     0.000, 210,1.0000
  3336,'2 ',    10.785,     0.000,     0.900,     0.000,1.03000,     0,    30.000, 0.00000E+0, 1.28200E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    27.000,     0.000,  19,1.0000
  3402,'1 ',     0.899,     0.000,     0.000,     0.000,1.00000,     0,     1.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.800,     0.000, 192,1.0000
  3402,'2 ',     2.439,     0.000,     0.000,     0.000,1.00000,     0,     5.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.400,     0.000, 192,1.0000
  3402,'3 ',     0.899,     0.000,     0.000,     0.000,1.00000,     0,     1.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.800,     0.000, 192,1.0000
  3402,'4 ',     2.439,     0.000,     0.000,     0.000,1.00000,     0,     5.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.400,     0.000, 192,1.0000
  3402,'5 ',     0.899,     0.000,     0.000,     0.000,1.00000,     0,     1.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.800,     0.000, 192,1.0000
  3402,'6 ',     7.703,     0.000,     0.000,     0.000,1.00000,     0,    16.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.200,     0.000, 192,1.0000
  3438,'5 ',    -5.900,    -3.800,    -3.800,    -3.800,1.00000,     0,     8.300, 0.00000E+0, 3.70000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -8.444,  17,1.0000
  3503,'G2',     0.372,    -3.026,    37.400,   -37.400,1.00000,     0,    71.200, 0.00000E+0, 1.44000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.500,     0.000,   3,1.0000
  3901,'2 ',     3.542,    -3.300,    -3.300,    -3.300,1.00000,     0,    10.500, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     9.900,     0.000,  44,1.0000
  3901,'3 ',     6.548,    -4.200,    -4.200,    -4.200,1.00000,     0,    13.300, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.500,     0.000,  44,1.0000
  4052,'1 ',    -2.200,     0.000,     0.000,     0.000,0.99067,     0,     3.400, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -3.400,  17,1.0000
  4060,'1 ',    -6.600,    -7.300,    -7.300,    -7.300,1.02752,     0,    15.000, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -15.000,  17,1.0000
  4080,'1 ',     0.000,     0.000,     1.400,    -0.900,1.00000,     0,     2.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.800,     0.000,  17,1.0000
  4080,'2 ',     0.000,     0.000,     1.400,    -0.900,1.00000,     0,     0.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.800,     0.000,  17,1.0000
  4080,'3 ',     0.000,     0.000,     1.400,    -0.900,1.00000,     0,     2.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.800,     0.000,  17,1.0000
  4085,'1 ',     0.000,     0.000,    -4.200,    -4.200,1.00000,     0,     8.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -8.000,  17,1.0000
  4085,'2 ',     0.000,     0.000,    -4.200,    -4.200,1.00000,     0,     8.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -8.000,  17,1.0000
  4085,'3 ',     0.000,     0.000,    -4.200,    -4.200,1.00000,     0,     8.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,    -8.000,  17,1.0000
  4111,'1 ',    -0.400,     0.100,     0.900,     0.000,1.00000,     0,    40.900, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,   -40.890,  17,1.0000
  4124,'1 ',     1.527,    -1.174,     2.800,    -2.500,1.06000,     0,     6.660, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.500,     0.000,  17,1.0000
  4187,'1 ',    79.544,   -15.735,    87.400,   -22.000,1.03000,     0,   262.000, 0.00000E+0, 1.72000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   167.500,    58.000, 200,1.0000
  4205,'1 ',    -1.700,     0.000,     0.000,     0.000,0.99493,     0,     3.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -22.000,  17,1.0000
  4205,'2 ',    -1.700,     0.000,     0.000,     0.000,0.99493,     0,     3.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -15.000,  17,1.0000
  4224,'DG',     2.017,    -2.000,     5.000,    -2.000,1.00000,     0,    10.000, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000, -9999.000,   2,1.0000
  4226,'1 ',     0.300,     0.000,     1.500,    -1.000,1.00000,     0,     3.600, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.000,     0.300,  17,1.0000
  4226,'2 ',     0.300,     0.000,     1.500,    -1.000,1.00000,     0,     3.600, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.000,     0.300,  17,1.0000
  4235,'DG',     1.500,    -2.500,     2.800,    -2.500,1.00000,     0,     6.660, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.000,     0.000,  17,1.0000
  4237,'DG',     0.021,    -2.500,     2.800,    -2.500,1.00000,     0,     6.660, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     0.000,  17,1.0000
  4245,'DG',     0.292,    -2.000,     5.000,    -2.000,1.00000,     0,    10.000, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000, -9999.000,   2,1.0000
  4246,'DG',     0.000,     1.290,     5.000,    -2.000,1.00000,     0,    10.000, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000, -9999.000,   2,1.0000
  4247,'2 ',    23.628,    19.240,    32.000,   -21.000,1.04000,     0,    71.200, 1.30000E-3, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.800,    10.000,  42,1.0000
  4247,'3 ',     2.696,    10.900,    10.900,    -7.200,1.04000,     0,    29.400, 2.52000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.500,     0.000,  42,1.0000
  4251,'1 ',    40.800,     4.658,    13.600,   -15.300,1.03000,     0,    71.200, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.800,    10.000,  43,1.0000
  4263,'1 ',    -5.300,     0.000,     0.000,     0.000,1.00000,     0,    10.800, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -10.812,  17,1.0000
  4264,'1 ',     6.389,     0.000,     0.000,     0.000,1.00000,     0,    21.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.500,     0.000,  17,1.0000
  4290,'2 ',    10.000,    30.414,    54.000,   -13.200,1.03000,     0,    71.200, 1.30000E-3, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.800,    10.000,  42,1.0000
  4290,'3 ',    11.041,    13.026,    13.400,    -7.700,1.03000,     0,    29.400, 2.52000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.500,     0.000,  42,1.0000
  4336,'4 ',    18.000,     1.100,     1.100,     0.000,1.03000,     0,    60.000, 4.93000E-3, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.000,     0.000,  19,1.0000
  4340,'3 ',     6.003,     0.000,     1.100,     0.000,1.00000,     0,    60.000, 4.93000E-3, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    45.000,     0.000,  19,1.0000
  4384,'1 ',    -6.000,     0.000,     0.000,     0.000,1.00000,     0,    10.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,   -10.000,  17,1.0000
  4384,'2 ',    -4.700,     0.000,     0.000,     0.000,1.00000,     0,     8.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -8.000,  17,1.0000
  4503,'G1',     0.300,     0.000,    37.400,   -37.400,1.00000,     0,    71.200, 0.00000E+0, 1.44000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    60.500,     0.000,   3,1.0000
  4670,'1 ',     6.574,    -5.500,     5.600,    -5.500,1.00000,     0,    13.900, 0.00000E+0, 3.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.600,     3.000,   8,1.0000
  4670,'2 ',     0.200,     0.000,     0.100,    -0.100,1.00000,     0,     1.100, 2.80000E-2, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.000,     0.000,   8,1.0000
  4670,'3 ',     0.200,     0.000,     0.100,    -0.100,1.00000,     0,     1.100, 2.80000E-2, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.000,     0.000,   8,1.0000
  4670,'4 ',     0.300,     0.000,     0.100,    -0.100,1.00000,     0,     1.100, 2.80000E-2, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.000,     0.000,   8,1.0000
  4735,'G2',    16.177,    15.208,    22.300,   -22.300,1.00000,     0,    36.700, 5.54000E-3, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    37.700,     0.000, 190,1.0000
  4740,'G1',    25.146,    10.807,    20.400,   -20.400,1.00000,     0,    33.700, 5.54000E-3, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    34.500,     0.000, 190,1.0000
  4901,'4 ',    12.710,    -9.200,    -9.200,    -9.200,1.00000,     0,    29.300, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    27.200,     0.000,  44,1.0000
  4997,'1 ',    -4.000,    -4.700,    -4.700,    -4.700,1.03184,     0,     9.700, 0.00000E+0, 2.25140E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,    -9.700,  17,1.0000
  9556,'1 ',     8.540,    -5.074,     8.990,    -8.990,1.00000,     0,    14.986, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.990,     0.000,   3,1.0000
 11002,'1 ',    13.244,     0.000,     0.000,     0.000,1.00000,     0,    30.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,  10,1.0000
 12358,'1 ',    31.171,     0.000,     0.000,     0.000,1.00000,     0,    36.000, 0.00000E+0, 2.49501E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    36.000,     0.000, 231,1.0000
 13358,'2 ',    20.029,     0.000,     0.000,     0.000,1.00000,     0,    36.000, 0.00000E+0, 2.49501E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    36.000,     0.000, 231,1.0000
 14370,'1 ',     1.000,    -1.815,     5.200,    -6.200,1.02000,     0,    28.000, 2.10000E-3, 1.97400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.000,     1.000,  17,1.0000
 15343,'1 ',    23.238,    -6.349,    21.700,   -18.100,1.00000,     0,    46.500, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    41.800,     0.019, 421,1.0000
 16118,'1 ',     0.020,    -5.229,    16.900,   -23.900,1.02000,     0,    58.600, 1.40000E-3, 1.62000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    45.900,     0.000,   1,1.0000
 16343,'1 ',    36.050,    -9.017,    20.500,   -17.100,1.00000,     0,    44.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    39.600,     0.018, 421,1.0000
 17120,'1 ',     9.000,    27.889,    35.400,   -17.500,0.99300,     0,    88.000, 1.70000E-3, 1.98000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    79.200,     9.000, 451,1.0000
 18142,'1 ',    10.000,    10.678,    21.600,   -22.200,1.05000,     0,    61.500, 4.50000E-3, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.400,    10.000,  43,1.0000
 19142,'2 ',    11.628,    10.238,    19.100,   -13.200,1.05000,     0,    42.900, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    34.000,    10.000,  43,1.0000
 19145,'1 ',     6.000,     2.900,     2.900,    -2.000,1.05000,     0,     8.800, 3.20000E-3, 2.32000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.000,     1.800,   1,1.0000
 19556,'1 ',     0.000,     0.000,     1.500,    -1.500,1.00000,     0,     2.500, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.000,     0.000,   3,1.0000
 20134,'5 ',     0.017,    -1.000,     1.500,    -1.000,1.03000,     0,     3.800, 0.00000E+0, 2.87000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.000,     0.000,   1,1.0000
 20134,'6 ',     0.000,     0.000,     1.500,    -1.000,1.03000,     0,     3.800, 0.00000E+0, 2.87000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.000,     0.000,   1,1.0000
 20134,'7 ',     0.000,     0.000,     1.500,    -1.000,1.03000,     0,     3.800, 0.00000E+0, 2.87000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.000,     0.000,   1,1.0000
 20134,'8 ',     0.000,     0.000,     1.500,    -1.000,1.03000,     0,     3.800, 0.00000E+0, 2.87000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.000,     0.000,   1,1.0000
 20134,'9 ',     0.000,     0.000,     1.500,    -1.000,1.03000,     0,     3.800, 0.00000E+0, 2.87000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.000,     0.000,   1,1.0000
 25516,'G1',     0.364,    -8.627,    38.500,   -13.600,1.01000,     0,    67.500, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    43.900,     0.000,   5,1.0000
 26516,'G2',     0.327,     6.336,    62.000,   -26.000,1.01000,     0,   117.600, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,     0.000,   5,1.0000
 27516,'G3',    20.360,     6.247,    60.900,   -24.900,1.01000,     0,   127.300, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.800,    20.360,   5,1.0000
 60789,'1 ',    12.000,    -2.352,     7.749,    -7.749,1.03500,     0,    20.000, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.000,     0.000,  10,1.0000
 60791,'2 ',    11.500,    -0.854,     6.974,    -6.974,1.03500,     0,    18.000, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.400,     0.000,  10,1.0000
 60793,'3 ',    10.700,    -1.417,     6.199,    -6.199,1.03500,     0,    16.000, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.800,     0.000,  10,1.0000
 60846,'4 ',    16.000,    -1.925,     7.749,    -7.749,1.03500,     0,    20.000, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.000,     0.000,  10,1.0000
 60848,'5 ',    14.400,    -2.937,     6.974,    -6.974,1.03500,     0,    18.000, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.400,     0.000,  10,1.0000
 60850,'6 ',    14.400,    -2.716,     6.974,    -6.974,1.03500,     0,    18.000, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.400,     0.000,  10,1.0000
 66328,'G2',     9.886,     0.000,    24.200,     0.000,1.00000,     0,    39.800, 5.54000E-3, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.800,     0.000,  19,1.0000
 67328,'G1',    13.614,     0.000,    16.700,     0.000,1.00000,     0,    27.500, 5.54000E-3, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.200,     0.000,  19,1.0000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
     1,   895,'15', 1.52200E-1, 9.59900E-2,   0.00140,   22.00,   27.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.83,  17,1.0000
     2,    26,'99', 5.18200E-2, 1.18340E-1,   0.03019,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.29,  17,1.0000
     2,   164,'99', 3.82700E-2, 8.55800E-2,   0.02199,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.82,  17,1.0000
     3,     5,'23', 7.07400E-2, 1.57740E-1,   0.04078,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  62.49,  17,1.0000
     3,     7,'10', 3.91300E-2, 8.74300E-2,   0.02250,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.56,  17,1.0000
     4,     5,'23', 2.35500E-2, 5.07100E-2,   0.01347,   72.00,   72.00,   79.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.47,  17,1.0000
     4,   934,'23', 2.04000E-3, 4.39000E-3,   0.00117,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.77,  17,1.0000
     5,   363,'92', 4.38500E-2, 9.77100E-2,   0.02543,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.72,  17,1.0000
     7,   417,'33', 2.92100E-2, 6.41300E-2,   0.01654,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.35,  17,1.0000
     8,     9,'97', 1.23600E-2, 2.76700E-2,   0.00712,  112.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.46,  17,1.0000
     8,   164,'98', 9.37000E-3, 2.10200E-2,   0.00537,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.27,  17,1.0000
     9,    12,'99', 7.14000E-2, 1.59620E-1,   0.04105,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  63.61,  17,1.0000
    10,   410,'03', 2.53000E-3, 8.66000E-3,   0.00019,   56.00,   60.00,   66.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,  17,1.0000
    10,   935,'26', 8.55400E-2, 1.76060E-1,   0.00335,   48.00,   48.00,   53.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.81,  17,1.0000
    11,   895,'15', 0.00000E+0, 3.40000E-4,   0.00001,   31.00,   38.00,   42.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.03,  17,1.0000
    11,   944,'26', 2.35100E-2, 4.85900E-2,   0.00091,   42.00,   50.00,   55.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.11,  17,1.0000
    12,   412,'20', 2.98000E-2, 6.60500E-2,   0.01658,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.69,  17,1.0000
    12,  1175,'99', 1.82500E-2, 4.08200E-2,   0.01048,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  76.00,   1,1.0000
    13,   962,'64', 0.00000E+0, 1.07000E-3,   0.00027,   99.00,  133.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.54,  17,1.0000
    15,   909,'45', 8.02000E-3, 2.69100E-2,   0.00674,  100.00,  100.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.53,  17,1.0000
    16,    19,'24', 3.22900E-2, 6.95300E-2,   0.01848,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.67,  17,1.0000
    17,   605,'15', 2.04000E-2, 4.62900E-2,   0.01173,  120.00,  145.00,  160.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.20,  17,1.0000
    17,   820,'47', 1.59400E-2, 3.70100E-2,   0.00890,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.22,  17,1.0000
    17,   910,'45', 5.84900E-2, 6.15500E-2,   0.01473,   65.00,   69.00,   76.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.21,  17,1.0000
    18,   913,'40', 1.52200E-2, 3.44200E-2,   0.00873,   89.00,  111.00,  122.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.55,  17,1.0000
    19,    21,'24', 1.94000E-2, 4.24000E-2,   0.01120,  123.00,  150.00,  165.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.00,  23,1.0000
    19,   934,'24', 4.84400E-2, 1.04290E-1,   0.02772,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.36,  17,1.0000
    20,    39,'02', 8.00300E-2, 1.77580E-1,   0.04678,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  71.24,  17,1.0000
    20,    88,'40', 1.35200E-2, 3.05400E-2,   0.00748,  112.00,  135.00,  148.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,  17,1.0000
    20,   397,'90', 3.58900E-2, 6.68300E-2,   0.01634,   75.00,   79.00,   87.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.35,  17,1.0000
    20,   910,'45', 1.04160E-1, 1.61540E-1,   0.03815,   65.00,   69.00,   76.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.30,  17,1.0000
    23,    30,'44', 8.72800E-2, 1.21670E-1,   0.00211,   36.00,   36.00,   40.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.25,  17,1.0000
    25,    28,'29', 1.27550E-1, 1.77790E-1,   0.00307,   29.00,   36.00,   39.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.90,  17,1.0000
    26,   888,'44', 4.56000E-2, 8.54000E-2,   0.02070,   75.00,   79.00,   87.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.31,  17,1.0000
    26,   947,'56', 1.21300E-2, 4.00100E-2,   0.01071,  126.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.07,  17,1.0000
    27,    32,'23', 3.77010E-1, 4.23810E-1,   0.00739,   22.00,   24.00,   24.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.05,  17,1.0000
    27,   959,'33', 1.61810E-1, 2.25530E-1,   0.00390,   29.00,   36.00,   40.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.21,  17,1.0000
    27,   993,'24', 3.66000E-3, 5.04000E-3,   0.00009,   29.00,   36.00,   39.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,  17,1.0000
    28,    30,'29', 1.98340E-1, 2.76470E-1,   0.00477,   29.00,   36.00,   39.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.83,  17,1.0000
    29,   930,'37', 5.24600E-2, 7.06100E-2,   0.00131,   42.00,   51.00,   56.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.36,  17,1.0000
    30,   930,'37', 6.91400E-2, 9.63700E-2,   0.00166,   29.00,   36.00,   40.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,  17,1.0000
    31,   269,'12', 3.50600E-2, 7.78200E-2,   0.02044,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.00,  17,1.0000
    31,   272,'10', 1.55300E-2, 3.44600E-2,   0.00900,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.70,  17,1.0000
    31,   828,'07', 1.52300E-2, 3.27700E-2,   0.00876,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.20,  17,1.0000
    32,   981,'04', 1.79190E-1, 1.63410E-1,   0.00263,   22.00,   27.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.02,  17,1.0000
    34,   930,'37', 1.24800E-1, 1.73960E-1,   0.00300,   29.00,   36.00,   40.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.51,  17,1.0000
    35,    36,'02', 3.48400E-2, 7.78300E-2,   0.02006,  119.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.84,  17,1.0000
    35,   331,'36', 2.55600E-2, 5.73000E-2,   0.01480,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.76,  17,1.0000
    35,   815,'02', 2.37800E-2, 5.28100E-2,   0.01391,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.29,  17,1.0000
    36,    38,'01', 1.93200E-2, 4.32700E-2,   0.01111,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.08,  17,1.0000
    37,   809,'03', 3.30000E-4, 7.40000E-4,   0.00019,  123.00,  150.00,  165.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.29,  17,1.0000
    38,   813,'01', 3.70500E-2, 8.25300E-2,   0.02099,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.91,  17,1.0000
    39,   330,'28', 1.79200E-2, 4.15800E-2,   0.01002,  122.00,  150.00,  165.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.86,  17,1.0000
    39,   815,'02', 6.56000E-3, 1.45600E-2,   0.00383,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,  17,1.0000
    40,    63,'26', 2.22600E-2, 8.37900E-2,   0.02352,  169.00,  191.00,  210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.63,  17,1.0000
    40,   366,'98', 6.34000E-3, 1.42100E-2,   0.00367,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.61,  17,1.0000
    40,   898,'47', 0.00000E+0, 3.80000E-4,   0.00010,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.15,  17,1.0000
    41,   844,'30', 3.62600E-2, 7.92700E-2,   0.02083,   94.88,   94.88,  123.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.70,   1,1.0000
    41,   934,'23', 4.83800E-2, 1.04170E-1,   0.02768,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.05,  17,1.0000
    42,    51,'44', 1.42000E-2, 3.32000E-2,   0.00781,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.37,  17,1.0000
    42,   813,'01', 2.62000E-3, 5.81000E-3,   0.00148,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.97,  17,1.0000
    43,   314,'56', 6.10000E-4, 4.06000E-3,   0.00102,  246.00,  287.00,  316.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,  17,1.0000
    43,   314,'57', 6.70000E-4, 4.12000E-3,   0.00123,  246.00,  287.00,  316.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.75,  17,1.0000
    43,   735,'07', 4.69000E-3, 1.06100E-2,   0.00265,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.15,  17,1.0000
    44,   844,'88', 0.00000E+0, 1.90000E-4,   0.00005,  123.00,  150.00,  165.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.08,  17,1.0000
    46,   908,'04', 4.10470E-1, 3.74340E-1,   0.00602,   22.00,   24.00,   26.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.43,  17,1.0000
    47,   515,'36', 5.41000E-3, 1.20800E-2,   0.00312,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.77,  17,1.0000
    47,   961,'00', 9.62000E-3, 2.15200E-2,   0.00552,  119.00,  146.00,  190.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.49,  17,1.0000
    48,   952,'06', 1.96000E-3, 4.38000E-3,   0.00112,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.73,  17,1.0000
    49,   423,'34', 2.21500E-2, 7.20800E-2,   0.01967,  158.00,  191.00,  210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.44,  17,1.0000
    49,   812,'35', 4.25700E-2, 9.54400E-2,   0.02463,  122.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.20,  17,1.0000
    50,   821,'08', 3.20000E-4, 1.90000E-3,   0.00034,  123.00,  150.00,  165.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.49,  17,1.0000
    51,   330,'41', 3.03300E-2, 7.00200E-2,   0.01687,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.84,  17,1.0000
    52,   164,'26', 2.09500E-2, 5.46000E-2,   0.01353,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.23,  17,1.0000
    53,   267,'69', 8.60000E-4, 2.00000E-3,   0.00049,   48.00,   48.00,   53.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.77,  17,1.0000
    55,    56,'05', 2.07000E-3, 4.65000E-3,   0.00120,  119.00,  113.00,  124.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.83,  17,1.0000
    55,   173,'06', 1.56000E-3, 3.50000E-3,   0.00090,  120.00,  146.00,  161.00,  0.00000,  0.00045,  0.00000,  0.00045,1,1,   1.38,  17,1.0000
    56,    89,'65', 9.70000E-4, 3.00000E-3,   0.00080,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.18,  17,1.0000
    56,   110,'41', 0.00000E+0, 5.50000E-4,   0.00014,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.23,  17,1.0000
    57,   109,'42', 2.07000E-3, 2.74500E-2,   0.06777,  457.00,  457.00,  548.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.73,  17,1.0000
    57,   313,'97', 5.80000E-4, 7.38000E-3,   0.01855,  499.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.07,  17,1.0000
    57,   514,'21', 1.67000E-3, 1.94600E-2,   0.04742,  390.00,  499.00,  598.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.67,  17,1.0000
    57,   519,'20', 2.18000E-3, 2.22300E-2,   0.05341,  419.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.94,  17,1.0000
    58,    61,'07', 4.57000E-3, 1.01500E-2,   0.00263,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.02,  17,1.0000
    58,    62,'09', 1.45000E-3, 3.25000E-3,   0.00083,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.28,  17,1.0000
    58,   952,'06', 1.24200E-2, 2.78700E-2,   0.00717,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.01,  17,1.0000
    58,   961,'00', 1.41700E-2, 3.17100E-2,   0.00814,  119.00,  146.00,  190.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.52,  17,1.0000
    59,    60,'35', 1.38900E-2, 3.10700E-2,   0.00798,   96.00,   94.00,  103.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.27,  17,1.0000
    59,   106,'08', 2.65500E-2, 5.95300E-2,   0.01536,   98.00,  114.00,  125.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.65,  17,1.0000
    60,   735,'07', 4.07000E-3, 9.20000E-3,   0.00232,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,  17,1.0000
    60,   821,'08', 2.13000E-3, 7.74000E-3,   0.00223,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.19,  17,1.0000
    61,    63,'61', 2.27000E-3, 8.74000E-3,   0.00241,  172.00,  212.00,  233.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.31,  17,1.0000
    61,    63,'87', 2.60000E-3, 9.90000E-3,   0.00277,  172.00,  212.00,  233.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.09,  17,1.0000
    62,    63,'81', 1.95000E-3, 6.72000E-3,   0.00182,  143.00,  172.00,  189.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.93,  17,1.0000
    63,   750,'83', 2.19700E-2, 6.52300E-2,   0.01769,   99.00,  133.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.46,  17,1.0000
    63,   821,'08', 7.11000E-3, 2.58400E-2,   0.00743,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.66,  17,1.0000
    64,   923,'54', 3.78000E-3, 1.18200E-2,   0.00349,   96.00,   96.00,  105.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.08,  17,1.0000
    65,    68,'74', 4.03700E-2, 9.03300E-2,   0.02321,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.66,  17,1.0000
    65,   101,'74', 3.07200E-2, 6.87300E-2,   0.01766,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.14,  17,1.0000
    65,   946,'30', 1.13300E-2, 2.43900E-2,   0.00648,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.84,  17,1.0000
    66,    89,'37', 3.76000E-3, 1.03100E-2,   0.00261,  103.00,  135.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.03,  17,1.0000
    67,   106,'15', 4.84000E-3, 1.84900E-2,   0.00522,  141.00,  163.00,  179.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.68,  17,1.0000
    67,   391,'73', 1.84000E-3, 6.22000E-3,   0.00168,  121.00,  127.00,  140.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.52,  17,1.0000
    67,   394,'46', 1.26000E-3, 4.56000E-3,   0.00124,  167.00,  191.00,  210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.41,  17,1.0000
    68,    76,'01', 5.41100E-2, 1.20920E-1,   0.03110,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.77,  17,1.0000
    68,  1367,'77', 3.88300E-2, 8.46200E-2,   0.02218,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.80,   1,1.0000
    69,   987,'38', 1.66000E-3, 4.83000E-3,   0.00125,  111.00,  141.00,  155.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.75,  17,1.0000
    70,    94,'29', 1.32700E-2, 2.91400E-2,   0.00779,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.78,  17,1.0000
    70,   946,'30', 2.20700E-2, 4.78400E-2,   0.01266,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.25,  17,1.0000
    71,   951,'61', 3.95030E-1, 3.48290E-1,   0.00600,   22.00,   27.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.12,  17,1.0000
    72,   892,'04', 2.25200E-2, 4.42600E-2,   0.01095,   75.00,   79.00,   86.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.01,  17,1.0000
    72,  1490,'04', 4.40000E-4, 8.70000E-4,   0.00021,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.33,  17,1.0000
    73,    78,'02', 8.08200E-2, 1.80340E-1,   0.04660,   87.00,  135.00,  149.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.62,  17,1.0000
    73,   483,'81', 1.18000E-3, 4.56000E-3,   0.00127,  143.00,  172.00,  189.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.87,  17,1.0000
    73,   715,'69', 1.05000E-3, 2.31000E-3,   0.00058,   86.00,  115.00,  126.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.89,  17,1.0000
    73,   809,'03', 1.26000E-3, 2.81000E-3,   0.00073,   83.00,   83.00,   91.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.11,  17,1.0000
    74,   648,'85', 1.90000E-4, 1.11000E-3,   0.00052,  287.00,  287.00,  287.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.59,  17,1.0000
    74,   814,'49', 2.22100E-2, 4.83800E-2,   0.01274,  121.00,  149.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.40,  17,1.0000
    74,   989,'03', 3.70000E-4, 8.50000E-4,   0.00021,  122.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.33,  17,1.0000
    75,   809,'03', 3.28300E-2, 7.37000E-2,   0.01897,   83.00,   83.00,   91.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.05,  17,1.0000
    75,   989,'03', 3.17900E-2, 7.26300E-2,   0.01824,  122.00,  147.00,  162.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.30,  17,1.0000
    76,  1491,'01', 5.90700E-2, 1.84730E-1,   0.05394,   95.83,  115.00,  115.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  79.13,   1,1.0000
    77,   361,'17', 4.31980E-1, 3.75170E-1,   0.00667,   22.00,   24.00,   26.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  38.40,  17,1.0000
    77,   951,'61', 3.63100E-2, 3.20200E-2,   0.00055,   22.00,   24.00,   26.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.23,  17,1.0000
    78,  1491,'02', 1.04790E-1, 2.29540E-1,   0.06175,   95.83,  110.21,  110.21,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  93.09,   1,1.0000
    79,  1383,'29', 3.86500E-2, 8.64500E-2,   0.02152,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.58,   1,1.0000
    79,  1490,'50', 3.62200E-2, 8.14200E-2,   0.02025,  109.25,  139.92,  139.92,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.34,   1,1.0000
    80,   812,'35', 1.84400E-2, 4.01500E-2,   0.00583,  123.00,  150.00,  165.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.15,  17,1.0000
    81,   128,'14', 5.28000E-3, 3.03900E-2,   0.11800,  481.00,  499.00,  548.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.02,  17,1.0000
    81,   147,'14', 9.34000E-3, 5.34800E-2,   0.20893,  499.00,  499.00,  548.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  82.89,  17,1.0000
    82,   924,'64', 0.00000E+0, 2.30000E-4,   0.00006,   99.00,  133.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.09,  17,1.0000
    83,  1028,'29', 2.30000E-4, 7.30000E-4,   0.00020,  102.54,  102.54,  102.54,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000
    85,   164,'25', 9.15000E-3, 3.59900E-2,   0.00961,  121.00,  127.00,  140.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.50,  17,1.0000
    86,   648,'15', 2.45400E-2, 5.30900E-2,   0.01403,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.50,  17,1.0000
    87,   649,'54', 5.00000E-5, 2.90000E-4,   0.00125,  333.00,  333.00,  366.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.47,  17,1.0000
    88,   820,'47', 6.88600E-2, 1.59960E-1,   0.03850,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.33,  17,1.0000
    88,   830,'54', 5.68000E-3, 3.20600E-2,   0.00615,  263.00,  263.00,  289.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.03,  17,1.0000
    88,   913,'40', 4.98300E-2, 1.12750E-1,   0.02726,   99.00,  133.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.41,  17,1.0000
    89,    91,'80', 2.88800E-2, 7.94000E-2,   0.02607,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.21,  17,1.0000
    89,   125,'15', 1.82000E-3, 4.07000E-3,   0.00105,  120.00,  146.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.61,  17,1.0000
    89,   209,'97', 1.31600E-2, 2.95300E-2,   0.00769,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.69,  17,1.0000
    89,   750,'83', 2.14000E-3, 1.05100E-2,   0.00265,   96.00,   96.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.12,  17,1.0000
    89,   938,'22', 8.90000E-4, 3.41000E-3,   0.00097,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.42,  17,1.0000
    89,   970,'31', 1.66000E-3, 6.52000E-3,   0.00172,  172.00,  212.00,  233.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.61,  17,1.0000
    89,   987,'38', 6.44000E-3, 1.88200E-2,   0.00490,  111.00,  141.00,  141.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.92,  17,1.0000
    90,   135,'73', 1.69100E-2, 8.95300E-2,   0.35556,  333.00,  333.00,  400.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 139.72,  17,1.0000
    90,   135,'74', 1.81100E-2, 8.95500E-2,   0.35557,  333.00,  333.00,  400.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 144.70,  17,1.0000
    91,    93,'58', 4.54200E-2, 1.13550E-1,   0.02916,   96.00,   96.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.93,  17,1.0000
    91,   218,'04', 6.08000E-3, 1.31000E-2,   0.00350,  120.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.30,  17,1.0000
    93,    95,'16', 4.50900E-2, 1.02880E-1,   0.02558,  122.00,  147.00,  162.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.06,  17,1.0000
    93,   803,'04', 3.89000E-3, 1.25700E-2,   0.00347,  126.00,  169.00,  186.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.11,  17,1.0000
    93,   899,'29', 2.19000E-3, 4.90000E-3,   0.00126,   96.00,   96.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.95,  17,1.0000
    94,   899,'29', 3.72900E-2, 8.05100E-2,   0.02127,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.41,  17,1.0000
    95,   116,'80', 3.15600E-2, 6.17100E-2,   0.01789,  112.00,  135.00,  148.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.00,  17,1.0000
    95,   192,'83', 2.10000E-2, 4.60000E-2,   0.01200,   96.00,   96.00,   96.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.90,  17,1.0000
    96,   218,'39', 1.94900E-2, 4.19600E-2,   0.01122,  120.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.90,  17,1.0000
    96,   359,'39', 1.74300E-2, 5.45100E-2,   0.01526,  143.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.57,  17,1.0000
    96,   365,'89', 2.14800E-2, 4.81300E-2,   0.01241,  121.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.17,  17,1.0000
    97,   956,'58', 6.27000E-3, 1.39200E-2,   0.00363,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.54,  17,1.0000
    98,   956,'57', 3.68600E-2, 8.19800E-2,   0.02131,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.57,  17,1.0000
    99,   100,'17', 6.09400E-2, 1.31420E-1,   0.03489,  120.00,  132.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.30,  17,1.0000
    99,   780,'37', 1.03600E-2, 3.96300E-2,   0.01116,  128.00,  165.00,  182.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.42,  17,1.0000
    99,   882,'48', 3.56400E-2, 1.36020E-1,   0.03859,  167.00,  201.00,  221.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.60,  17,1.0000
    99,   956,'57', 1.13200E-2, 2.51700E-2,   0.00655,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,  17,1.0000
   100,   104,'70', 4.68900E-2, 1.02080E-1,   0.02682,  120.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.98,  17,1.0000
   101,   209,'74', 2.62900E-2, 5.93400E-2,   0.01506,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.21,  17,1.0000
   103,   104,'18', 3.49500E-2, 1.67370E-1,   0.07914,  112.00,  135.00,  148.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  90.46,  17,1.0000
   104,   890,'19', 3.28600E-2, 7.28900E-2,   0.01826,  120.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.56,  17,1.0000
   105,   356,'37', 8.92000E-3, 2.00000E-2,   0.00515,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.96,  17,1.0000
   105,   374,'05', 3.48200E-2, 7.80600E-2,   0.02015,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.01,  17,1.0000
   107,   370,'19', 1.29300E-2, 2.88100E-2,   0.00721,  120.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.79,  17,1.0000
   107,   883,'19', 0.00000E+0, 4.30000E-4,   0.00011,  112.00,  135.00,  149.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.17,  17,1.0000
   109,   871,'43', 9.10000E-4, 1.17100E-2,   0.02940,  457.00,  457.00,  457.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.37,  17,1.0000
   109,  1348,'60', 1.47000E-2, 8.70000E-2,   0.36194,  498.00,  498.00,  648.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 135.00,   1,1.0000
   109,  1348,'61', 1.47000E-2, 8.70000E-2,   0.36194,  498.00,  498.00,  648.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 135.00,   1,1.0000
   111,   267,'71', 3.80000E-4, 1.44000E-3,   0.00040,  120.00,  120.00,  120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.59,  17,1.0000
   112,   989,'03', 0.00000E+0, 3.00000E-4,   0.00008,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.15,  17,1.0000
   113,   116,'80', 1.31700E-2, 3.01300E-2,   0.00749,  112.00,  135.00,  148.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.74,  17,1.0000
   113,   119,'80', 1.22100E-2, 2.94100E-2,   0.00670,  122.00,  147.00,  162.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.91,  17,1.0000
   114,   116,'80', 1.38900E-2, 2.58700E-2,   0.00630,   75.00,   79.00,   87.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.81,  17,1.0000
   115,   117,'80', 2.36000E-3, 8.35000E-3,   0.00423,  174.00,  215.00,  237.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.92,  17,1.0000
   115,   119,'80', 4.25000E-3, 1.10200E-2,   0.00427,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.43,  17,1.0000
   117,   118,'51', 0.00000E+0, 1.00000E-4,   0.00000,  280.00,  280.00,  366.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  17,1.0000
   118,   120,'80', 1.42000E-2, 4.93300E-2,   0.02094,  143.00,  172.00,  189.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.16,  17,1.0000
   118,   664,'55', 1.11000E-2, 2.41000E-2,   0.00630,  120.00,  148.00,  162.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.54,  17,1.0000
   118,   780,'48', 1.03600E-2, 3.96300E-2,   0.01116,  128.00,  165.00,  182.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.42,  17,1.0000
   119,   802,'78', 0.00000E+0, 1.00000E-4,   0.00002,  239.00,  287.00,  287.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.03,  17,1.0000
   120,   121,'80', 3.18800E-2, 7.29500E-2,   0.01812,  122.00,  147.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.41,  17,1.0000
   121,   123,'80', 1.66400E-2, 3.80600E-2,   0.00945,  122.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.81,  17,1.0000
   122,   982,'89', 1.69300E-2, 3.13700E-2,   0.00772,   75.00,   79.00,   87.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.96,  17,1.0000
   123,   957,'66', 8.18000E-3, 1.81600E-2,   0.00478,   81.00,  122.00,  134.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.39,  17,1.0000
   123,   982,'80', 2.07400E-2, 4.74400E-2,   0.01179,  122.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.47,  17,1.0000
   124,   883,'19', 3.48900E-2, 7.62100E-2,   0.01909,  120.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.84,  17,1.0000
   124,   957,'66', 1.00800E-2, 2.24000E-2,   0.00589,   78.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.96,  17,1.0000
   125,   173,'05', 1.56000E-3, 3.49000E-3,   0.00009,  120.00,  146.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.38,  17,1.0000
   126,   957,'66', 4.82000E-3, 1.08100E-2,   0.00279,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,  17,1.0000
   127,   198,'81', 5.50000E-4, 2.80000E-3,   0.00180,  287.00,  287.00,  287.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.75,   3,1.0000
   127,   561,'83', 4.56000E-3, 2.47200E-2,   0.01084,  313.00,  375.00,  375.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.69,   3,1.0000
   127,   572,'82', 3.80000E-3, 1.90600E-2,   0.01243,  287.00,  287.00,  287.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.04,   3,1.0000
   127,   576,'71', 8.74000E-3, 4.92900E-2,   0.02183,  313.00,  375.00,  375.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.80,  17,1.0000
   128,   136,'46', 1.96000E-3, 1.11300E-2,   0.04460,  499.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.47,  17,1.0000
   128,   152,'10', 1.77600E-2, 9.51400E-2,   0.36805,  466.00,  499.00,  549.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 146.89,  17,1.0000
   128,   511,'57', 1.00000E-5, 1.30000E-4,   0.00031,  594.00,  713.00,  856.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.15,  17,1.0000
   128,   512,'09', 5.20000E-4, 3.10000E-3,   0.01131,  499.00,  499.00,  548.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,  17,1.0000
   128,   514,'47', 2.52000E-3, 1.67800E-2,   0.05566,  492.00,  606.00,  606.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.70,  17,1.0000
   128,   518,'04', 9.10000E-4, 6.24000E-3,   0.01774,  419.00,  517.00,  620.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.17,  17,1.0000
   128,   521,'08', 1.17000E-3, 6.26000E-3,   0.02438,  505.00,  648.00,  778.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.70,  17,1.0000
   128,   893,'08', 1.59000E-3, 9.13000E-3,   0.03563,  505.00,  648.00,  777.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.08,  17,1.0000
   131,   807,'12', 0.00000E+0, 3.50000E-4,   0.00001,   22.00,   27.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.04,  17,1.0000
   131,   958,'34', 0.00000E+0, 8.90000E-4,   0.00002,   42.00,   51.00,   56.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.16,  17,1.0000
   132,   983,'67', 5.44000E-3, 1.22100E-2,   0.00313,  121.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.76,  17,1.0000
   133,   135,'02', 2.21000E-3, 1.53800E-2,   0.04791,  481.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.01,  17,1.0000
   133,   137,'05', 7.86000E-3, 5.34200E-2,   0.12038,  299.00,  437.00,  524.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  62.66,  17,1.0000
   133,   505,'04', 9.19000E-3, 6.36000E-2,   0.14833,  419.00,  499.00,  598.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  75.56,  17,1.0000
   134,   364,'96', 2.96400E-2, 6.68200E-2,   0.01782,  121.00,  149.00,  164.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.93,  17,1.0000
   134,   964,'56', 4.77000E-3, 1.57100E-2,   0.00421,  126.00,  169.00,  186.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.31,  17,1.0000
   135,   138,'13', 1.07700E-2, 6.13200E-2,   0.21522,  337.00,  407.00,  488.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  90.30,  17,1.0000
   135,   155,'22', 1.76300E-2, 9.73800E-2,   0.37099,  466.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 151.14,  17,1.0000
   135,   155,'26', 1.79200E-2, 9.72100E-2,   0.37189,  481.00,  499.00,  549.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 151.72,  17,1.0000
   135,   163,'19', 1.16700E-2, 6.57800E-2,   0.25760,  499.00,  599.00,  719.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 101.85,  17,1.0000
   135,   163,'89', 1.17600E-2, 6.54600E-2,   0.25437,  499.00,  599.00,  719.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 101.25,  17,1.0000
   135,   521,'08', 8.33000E-3, 4.55600E-2,   0.17006,  481.00,  581.00,  697.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  69.60,  17,1.0000
   136,   514,'15', 5.80000E-4, 4.98000E-3,   0.01158,  492.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.94,  17,1.0000
   136,   785,'59', 4.00000E-4, 2.12000E-3,   0.00849,  499.00,  599.00,  719.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.28,  17,1.0000
   136,   893,'08', 3.70000E-4, 2.14000E-3,   0.00835,  499.00,  499.00,  549.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.30,  17,1.0000
   137,   505,'30', 1.20000E-3, 1.02700E-2,   0.02386,  481.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.24,  17,1.0000
   137,   519,'20', 9.60000E-4, 6.48000E-3,   0.01457,  419.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.07,  17,1.0000
   138,  1228,'13', 2.02300E-2, 1.08280E-1,   0.35368,  332.00,  332.00,  405.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 159.61,   1,1.0000
   141,   909,'45', 0.00000E+0, 1.00000E-4,   0.00001,  112.00,  135.00,  149.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.01,  17,1.0000
   142,   946,'32', 9.64000E-3, 2.07700E-2,   0.00552,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.38,  17,1.0000
   143,   964,'56', 1.90000E-3, 4.24000E-3,   0.00110,   99.00,  133.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.92,  17,1.0000
   144,  1238,'36', 3.06900E-2, 6.68400E-2,   0.01461,   94.88,   94.88,  123.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.00,   1,1.0000
   144,  1290,'38', 2.91900E-2, 6.35900E-2,   0.01412,   95.83,   95.83,  124.58,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.50,   1,1.0000
   147,   152,'14', 1.89000E-3, 1.08700E-2,   0.04236,  466.00,  499.00,  548.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.81,  17,1.0000
   148,   383,'56', 1.00500E-2, 3.26100E-2,   0.00912,  154.00,  190.00,  209.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.39,  17,1.0000
   148,   383,'93', 1.00600E-2, 3.26200E-2,   0.00913,  151.00,  187.00,  206.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.39,  17,1.0000
   148,   384,'59', 1.41100E-2, 4.58100E-2,   0.01232,  151.00,  187.00,  206.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.44,  17,1.0000
   148,   801,'78', 0.00000E+0, 5.40000E-4,   0.00014,  239.00,  287.00,  287.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.22,  17,1.0000
   150,   995,'95', 0.00000E+0, 4.20000E-4,   0.00097,  481.00,  581.00,  697.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,  17,1.0000
   152,   155,'00', 3.08000E-3, 1.92300E-2,   0.07413,  584.00,  705.00,  776.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.63,  17,1.0000
   152,   160,'25', 1.67900E-2, 9.69500E-2,   0.34640,  466.00,  559.00,  614.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 143.13,  17,1.0000
   152,   160,'29', 1.68000E-2, 9.69200E-2,   0.34635,  481.00,  499.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 143.08,  17,1.0000
   152,   988,'01', 9.55000E-3, 5.94000E-2,   0.22910,  408.00,  494.00,  494.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  91.57,  17,1.0000
   152,  1422,'12', 7.90000E-3, 4.16000E-2,   0.15797,  488.00,  498.00,  648.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  63.69,  17,1.0000
   153,   995,'95', 3.86000E-3, 2.43200E-2,   0.09232,  333.00,  333.00,  400.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.15,  17,1.0000
   155,   161,'06', 1.71900E-2, 9.75900E-2,   0.35521,  449.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 145.53,  17,1.0000
   155,   161,'28', 1.52600E-2, 9.76000E-2,   0.35374,  449.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 145.51,  17,1.0000
   155,   187,'18', 1.69400E-2, 9.49200E-2,   0.37130,  447.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 145.93,  17,1.0000
   155,   420,'03', 1.45500E-2, 9.07700E-2,   0.35573,  448.00,  574.00,  688.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 139.52,  17,1.0000
   155,   420,'90', 1.45200E-2, 9.04600E-2,   0.35596,  466.00,  559.00,  670.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 139.36,  17,1.0000
   155,   995,'95', 7.56000E-3, 4.50300E-2,   0.17424,  466.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  69.53,  17,1.0000
   156,   988,'01', 0.00000E+0, 1.00000E-4,   0.00002,  481.00,  581.00,  639.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.01,  17,1.0000
   157,   951,'61', 8.50000E-2, 7.38200E-2,   0.00131,   22.00,   27.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.56,  17,1.0000
   158, 90000,'01', 1.94000E-3, 2.67300E-2,   2.67263, 1222.00, 2474.00, 3216.00,  0.00000, -1.22450,  0.00000,  0.00000,1,1, 211.50,  17,1.0000
   159,   160,'36', 1.30000E-3, 1.45200E-2,   0.03514,  489.00,  606.00,  727.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.00,  17,1.0000
   159,   160,'37', 1.30000E-3, 1.45200E-2,   0.03514,  489.00,  606.00,  727.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.99,  17,1.0000
   159,   943,'24', 1.32500E-2, 7.39500E-2,   0.28000,  609.00,  609.00,  697.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 112.90,  17,1.0000
   159,   943,'27', 1.23500E-2, 7.36500E-2,   0.27931,  604.00,  604.00,  719.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 112.43,  17,1.0000
   160,   162,'17', 1.14000E-3, 9.73000E-3,   0.02254,  478.00,  499.00,  549.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.57,  17,1.0000
   160,   165,'11', 1.89900E-2, 1.08230E-1,   0.38592,  249.00,  249.00,  299.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 160.20,  17,1.0000
   160,   187,'32', 3.27000E-3, 2.50900E-2,   0.06789,  481.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.83,  17,1.0000
   160,   988,'01', 5.22000E-3, 3.79800E-2,   0.11584,  337.00,  407.00,  407.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.55,  17,1.0000
   161,   162,'16', 1.49000E-3, 1.01000E-2,   0.02258,  408.00,  494.00,  543.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.81,  17,1.0000
   163,   298,'07', 3.42000E-3, 1.81300E-2,   0.07237,  594.00,  624.00,  686.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.54,  17,1.0000
   163,  1260,'38', 6.82000E-3, 4.04300E-2,   0.16872,  498.00,  498.00,  648.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  65.04,   1,1.0000
   163,  1260,'39', 6.87000E-3, 4.03700E-2,   0.16872,  498.00,  498.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  65.00,   1,1.0000
   165,   167,'67', 7.80000E-3, 4.79500E-2,   0.18520,  600.00,  744.00,  893.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  74.00,  17,1.0000
   165,   167,'68', 7.80000E-3, 4.79500E-2,   0.18520,  600.00,  744.00,  893.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  74.00,  17,1.0000
   165,   346,'55', 3.28000E-3, 2.00000E-2,   0.07759,  600.00,  744.00,  893.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.00,  17,1.0000
   165,   346,'56', 3.28000E-3, 2.00000E-2,   0.07759,  600.00,  744.00,  893.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.00,  17,1.0000
   166,   409,'16', 2.59100E-2, 6.24500E-2,   0.01575,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.41,  17,1.0000
   166,   748,'08', 4.37000E-3, 9.74000E-3,   0.00254,   96.00,   96.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,  17,1.0000
   166,   837,'03', 4.94000E-3, 1.06800E-2,   0.00285,  122.00,  150.00,  165.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,  17,1.0000
   167,   943,'36', 1.01900E-2, 7.18100E-2,   0.20674,  481.00,  481.00,  529.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  94.80,  17,1.0000
   168,   178,'51', 4.50400E-2, 8.93000E-2,   0.00183,   24.00,   24.00,   26.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.94,  17,1.0000
   168,   194,'51', 5.23790E-1, 4.67850E-1,   0.00806,   22.00,   24.00,   26.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.93,  17,1.0000
   169,   950,'42', 0.00000E+0, 1.53000E-3,   0.00037,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.59,  17,1.0000
   170,   184,'60', 1.94800E-2, 4.37000E-2,   0.02254,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.35,  17,1.0000
   170,   191,'60', 7.08000E-3, 2.27000E-2,   0.00598,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.09,  17,1.0000
   171,   180,'56', 2.12400E-2, 7.01600E-2,   0.01858,  108.00,  114.00,  125.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.19, 191,1.0000
   171,   193,'87', 3.13000E-3, 7.16000E-3,   0.00178,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.79,  17,1.0000
   171,   216,'58', 1.01500E-2, 2.32100E-2,   0.00578,   96.00,  115.00,  127.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.07,  17,1.0000
   171,   329,'77', 3.28000E-2, 1.33650E-1,   0.03330,   96.00,  115.00,  127.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.08,  17,1.0000
   171,   925,'03', 2.44800E-2, 6.61300E-2,   0.01447,   80.00,  116.00,  128.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.88,  17,1.0000
   171,   950,'54', 1.15400E-2, 3.13600E-2,   0.00720,  112.00,  120.00,  132.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.55,  17,1.0000
   175,   923,'54', 0.00000E+0, 2.90000E-4,   0.00006,  130.00,  160.00,  176.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.10,  17,1.0000
   177,   295,'31', 1.44600E-2, 3.24100E-2,   0.00843,  106.00,  117.00,  129.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.87,  17,1.0000
   177,   810,'88', 1.15400E-2, 2.56300E-2,   0.00674,  121.00,  142.00,  156.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.52,  17,1.0000
   179,  1227,'38', 4.23700E-2, 9.22800E-2,   0.02049,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.00,   1,1.0000
   179,  1290,'21', 1.88900E-2, 4.11500E-2,   0.00914,   95.83,   95.83,  124.58,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.50,   1,1.0000
   180,   191,'59', 1.26200E-2, 4.76300E-2,   0.01319,  120.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.55,  17,1.0000
   180,   310,'13', 3.51500E-2, 1.41970E-1,   0.07963,   96.00,   96.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.93,  17,1.0000
   180,   900,'50', 3.97000E-3, 2.63900E-2,   0.00673,  143.00,  172.00,  189.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.40,  17,1.0000
   180,   982,'80', 4.71800E-2, 1.07920E-1,   0.02681,  122.00,  147.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.02,  17,1.0000
   184,   552,'50', 1.13900E-2, 2.83500E-2,   0.00596,   96.00,   96.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.06,  17,1.0000
   184,   564,'81', 2.14000E-3, 8.12000E-3,   0.00233,  143.00,  143.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.39,   3,1.0000
   195,   310,'84', 3.03000E-3, 6.93000E-3,   0.00172,   96.00,   96.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,  17,1.0000
   195,   965,'85', 2.39000E-3, 5.48000E-3,   0.00136,   96.00,   96.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.13,  17,1.0000
   198,   290,'02', 6.90000E-4, 4.23000E-3,   0.00371,  167.00,  201.00,  221.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,  42,1.0000
   198,   295,'11', 1.23100E-2, 2.76500E-2,   0.00717,  106.00,  117.00,  129.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.96,  17,1.0000
   199,   900,'50', 3.44000E-3, 7.71000E-3,   0.00199,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.07,  17,1.0000
   201,   925,'3A', 0.00000E+0, 1.20000E-3,   0.00031,   99.00,  133.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.47,  17,1.0000
   202,   444,'03', 2.40500E-2, 6.10700E-2,   0.01521,   97.00,  111.00,  122.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.66,  17,1.0000
   202,   548,'93', 2.52000E-3, 1.70600E-2,   0.00418,  191.00,  191.00,  210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,  17,1.0000
   202,   551,'80', 1.30000E-4, 7.10000E-4,   0.00040,  260.00,  268.00,  268.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.42,   3,1.0000
   202,   552,'80', 1.90000E-3, 1.18000E-2,   0.00330,  191.00,  191.00,  191.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.89,   3,1.0000
   202,   586,'81', 4.48000E-3, 1.83800E-2,   0.00545,  268.00,  287.00,  315.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.78,   3,1.0000
   202,   596,'82', 2.05000E-3, 2.19900E-2,   0.00792,  268.00,  268.00,  268.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.25,   3,1.0000
   202,   900,'50', 1.33100E-2, 8.85000E-2,   0.02259,   58.00,  172.00,  189.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.83,  17,1.0000
   204,   282,'55', 1.10000E-2, 6.86700E-2,   0.27031,  549.00,  701.00,  759.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 106.00,   1,1.0000
   204,   666,'7 ', 1.74800E-2, 1.09180E-1,   0.43289,  549.00,  701.00,  759.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 169.40,  99,1.0000
   205,   257,'64', 3.55300E-2, 8.23000E-2,   0.01991,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.80,  17,1.0000
   205,   890,'19', 2.01000E-2, 4.68200E-2,   0.01109,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.76,  17,1.0000
   206,   908,'04', 0.00000E+0, 1.49000E-3,   0.00002,   16.00,   20.00,   22.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.14,  17,1.0000
   207,   239,'27', 3.91100E-2, 8.42200E-2,   0.02237,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.67,  17,1.0000
   207,   252,'50', 2.17800E-2, 9.69600E-2,   0.02582,   89.00,  109.00,  120.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.17,  17,1.0000
   207,   259,'65', 4.45100E-2, 9.98000E-2,   0.02576,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.05,  17,1.0000
   207,   574,'82', 1.02000E-3, 5.19000E-3,   0.00332,  287.00,  287.00,  287.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.25,   3,1.0000
   207,   577,'80', 2.37000E-3, 2.01400E-2,   0.00517,  276.00,  316.00,  287.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.87,   3,1.0000
   207,   590,'83', 2.09000E-3, 1.05300E-2,   0.00684,  318.00,  392.00,  392.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.26,   3,1.0000
   208,   568,'82', 9.60000E-4, 5.03000E-3,   0.00300,  318.00,  392.00,  392.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.03,   3,1.0000
   208,   577,'80', 1.22000E-3, 1.04300E-2,   0.00268,  260.00,  287.00,  287.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   3,1.0000
   208,   581,'33', 1.32000E-3, 8.87000E-3,   0.00221,  191.00,  191.00,  191.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.43,  17,1.0000
   208,   585,'81', 1.18000E-3, 6.28000E-3,   0.00371,  287.00,  287.00,  287.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.75,   3,1.0000
   208,   601,'83', 5.50000E-4, 5.40000E-3,   0.00219,  286.00,  286.00,  286.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.66,   3,1.0000
   211,   216,'90', 1.45200E-2, 3.32200E-2,   0.02624,   81.00,  111.00,  122.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.83,  17,1.0000
   211,   310,'76', 1.80000E-2, 5.41200E-2,   0.05626,   96.00,   96.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.80,  17,1.0000
   213,  1018,'64', 2.11400E-2, 4.60500E-2,   0.01207,   71.88,   86.25,   86.25,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.38,   1,1.0000
   213,  1034,'64', 2.65500E-2, 5.78400E-2,   0.01469,   71.88,   86.25,   86.25,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.09,   1,1.0000
   215,   815,'02', 9.70000E-4, 2.17000E-3,   0.00056,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.86,  17,1.0000
   219,   220,'48', 2.35200E-2, 5.30700E-2,   0.01347,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.00,  17,1.0000
   219,   814,'49', 2.02200E-2, 4.54000E-2,   0.01169,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.02,  17,1.0000
   223,   227,'85', 1.30890E-1, 2.95760E-1,   0.00465,   57.00,   69.00,   76.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.82,  17,1.0000
   223,   876,'14', 1.35170E-1, 1.87450E-1,   0.00329,   41.00,   52.00,   57.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.41,  17,1.0000
   224,   229,'70', 6.02000E-3, 1.88000E-2,   0.00440,  121.00,  148.00,  162.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.10,  17,1.0000
   224,   296,'13', 2.10000E-4, 5.10000E-4,   0.00013,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,  17,1.0000
   225,   260,'44', 8.09000E-3, 4.63300E-2,   0.18088,  501.00,  618.00,  741.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  72.58,  17,1.0000
   225,   260,'51', 8.10000E-3, 4.64000E-2,   0.18112,  501.00,  618.00,  741.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  71.99,  17,1.0000
   225,   430,'31', 4.08000E-3, 2.34100E-2,   0.09130,  592.00,  592.00,  592.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.31,  17,1.0000
   225,  1484,'34', 6.86000E-3, 3.74100E-2,   0.15428,  519.00,  663.00,  663.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  69.97,   1,1.0000
   225,  1484,'50', 6.86000E-3, 3.74000E-2,   0.15427,  519.00,  663.00,  663.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  69.99,   1,1.0000
   226,   227,'85', 7.16100E-2, 1.58570E-1,   0.00261,   57.00,   69.00,   76.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.07,  17,1.0000
   226,   228,'85', 1.54300E-2, 2.15400E-2,   0.00037,   29.00,   36.00,   40.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.60,  17,1.0000
   226,   245,'46', 2.48800E-1, 3.34800E-1,   0.00620,   29.00,   36.00,   39.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.00,  17,1.0000
   227,   231,'91', 8.22000E-3, 1.84000E-2,   0.00031,   48.00,   48.00,   53.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.82,  17,1.0000
   229,   232,'70', 3.40400E-2, 1.06340E-1,   0.02489,  121.00,  148.00,  162.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.15,  17,1.0000
   229,   234,'70', 4.00000E-5, 1.20000E-4,   0.00003,  156.00,  192.00,  211.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.05,  19,1.0000
   230,   752,'45', 1.64400E-2, 5.35700E-2,   0.00314,  120.00,  142.00,  142.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.41,  17,1.0000
   233,   296,'64', 3.47500E-2, 7.89000E-2,   0.02023,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.93,  17,1.0000
   235,   279,'97', 1.83800E-2, 4.11600E-2,   0.01063,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.25,  17,1.0000
   236,   241,'13', 3.04930E-1, 3.53160E-1,   0.00573,   16.00,   20.00,   22.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.63,  17,1.0000
   237,   279,'80', 5.64900E-2, 1.26380E-1,   0.03245,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.90,  17,1.0000
   237,   823,'25', 3.08000E-2, 6.85000E-2,   0.01770,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.50,  17,1.0000
   237,   916,'72', 3.64200E-2, 8.13500E-2,   0.02099,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.19,  17,1.0000
   238,   960,'12', 8.88000E-3, 2.00400E-2,   0.00505,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.58,  17,1.0000
   239,   886,'27', 7.56000E-3, 1.62800E-2,   0.00433,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.73,  17,1.0000
   240,   886,'27', 3.29000E-3, 7.51000E-3,   0.00187,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.93,  17,1.0000
   242,   253,'53', 4.60300E-2, 1.02230E-1,   0.02689,  121.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.99,  17,1.0000
   242,   886,'27', 7.60000E-3, 1.63700E-2,   0.00435,  119.00,  143.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.71,  17,1.0000
   242,   960,'12', 3.15400E-2, 7.12200E-2,   0.01795,   48.00,   48.00,   53.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.10,  17,1.0000
   243,   960,'12', 0.00000E+0, 1.80000E-4,   0.00005,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.07,  17,1.0000
   244,   253,'61', 4.26100E-2, 9.52900E-2,   0.02431,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.20,  17,1.0000
   244,   279,'80', 3.81000E-2, 8.52100E-2,   0.02172,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.00,  17,1.0000
   245,   246,'25', 2.22410E-1, 2.10380E-1,   0.00313,   22.00,   24.00,   26.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.77,  17,1.0000
   246,   693,'25', 2.75470E-1, 2.60800E-1,   0.00389,   24.00,   24.00,   26.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.52,  17,1.0000
   247,   340,'01', 1.41000E-3, 8.69000E-3,   0.00762,  241.00,  297.00,  297.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.70,  42,1.0000
   248,  1310,'95', 2.72000E-3, 1.60300E-2,   0.00505,  190.71,  190.71,  248.21,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000
   249,  1070,'94', 9.30400E-2, 2.08120E-1,   0.06482,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  90.61,   1,1.0000
   250,   826,'31', 1.41200E-2, 3.19000E-2,   0.00804,   98.00,  114.00,  125.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.44,  17,1.0000
   251,   794,'91', 8.43000E-3, 1.84000E-2,   0.00480,  120.00,  145.00,  160.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.36,  17,1.0000
   252,   253,'51', 3.72300E-2, 9.20400E-2,   0.02358,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.39,  17,1.0000
   252,  5251,'82', 9.00000E-4, 3.35000E-3,   0.00099,  241.00,  297.00,  297.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.43,  43,1.0000
   253,   333,'52', 2.76000E-2, 6.30800E-2,   0.01566,  119.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.70,  17,1.0000
   254,   333,'76', 3.16000E-2, 7.10600E-2,   0.01819,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.09,  17,1.0000
   254,   340,'33', 2.69700E-2, 5.91800E-2,   0.01549,  120.00,  148.00,  148.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.70,  17,1.0000
   256,   276,'14', 5.52000E-3, 2.22300E-2,   0.00566,  167.00,  191.00,  191.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.78,  17,1.0000
   256,   276,'27', 5.52000E-3, 2.22300E-2,   0.00566,  167.00,  172.00,  172.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.86,  17,1.0000
   256,   401,'95', 6.55600E-2, 1.48020E-1,   0.03768,  119.00,  119.00,  119.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.61,  17,1.0000
   256,   826,'31', 1.24500E-2, 2.82500E-2,   0.00705,   96.00,   96.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,  17,1.0000
   258,   525,'09', 3.50000E-4, 8.66000E-3,   0.84210, 2500.00, 2500.00, 3250.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  66.51,  17,1.0000
   258,   610,'02', 3.30000E-4, 8.08000E-3,   0.78662, 2598.00, 2598.00, 3377.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  61.81,  17,1.0000
   259,   340,'33', 2.02500E-2, 4.44500E-2,   0.01164,  120.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.80,  17,1.0000
   260,   262,'02', 9.09000E-3, 5.20600E-2,   0.20328,  501.00,  618.00,  741.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  80.79,  17,1.0000
   260,   677,'45', 8.67000E-3, 4.96200E-2,   0.19392,  501.00,  618.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  77.06,  17,1.0000
   262,   677,'11', 4.00000E-4, 2.70000E-3,   0.01060,  501.00,  618.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,  17,1.0000
   263,   911,'60', 3.24000E-3, 7.05000E-3,   0.00184,   99.00,  133.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.82,  17,1.0000
   264,   876,'14', 0.00000E+0, 1.00000E-3,   0.00002,   45.00,   55.00,   61.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.06,  17,1.0000
   266,   267,'97', 0.00000E+0, 1.84000E-3,   0.00049,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.74,  17,1.0000
   266,   674,'68', 5.50000E-3, 8.25000E-3,   0.00850,  167.00,  191.00,  210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.06,  17,1.0000
   267,   674,'69', 7.40000E-3, 2.21000E-2,   0.00000,  167.00,  201.00,  221.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,  17,1.0000
   267,   911,'60', 5.02000E-3, 1.08200E-2,   0.00287,  120.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.37,  17,1.0000
   269,   271,'72', 7.49100E-2, 1.67480E-1,   0.04306,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  66.10,  17,1.0000
   269,   277,'22', 2.26000E-2, 5.06800E-2,   0.01308,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.15,  17,1.0000
   270,   275,'00', 5.05900E-2, 1.15580E-1,   0.02902,   69.00,  115.00,  127.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.03,  17,1.0000
   270,   680,'92', 4.62000E-2, 1.05600E-1,   0.02630,   67.00,   96.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.11,  17,1.0000
   271,   680,'80', 1.15200E-2, 2.57800E-2,   0.00663,  115.00,  145.00,  160.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.29,  17,1.0000
   271,   839,'00', 2.32900E-2, 5.19200E-2,   0.00000,  121.00,  149.00,  149.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.50,  17,1.0000
   272,   274,'63', 3.95200E-2, 8.86000E-2,   0.02287,  121.00,  107.00,  118.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.21,  17,1.0000
   272,   834,'72', 2.18300E-2, 4.85300E-2,   0.01270,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.28,  17,1.0000
   274,   401,'21', 3.24900E-2, 7.36800E-2,   0.01860,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.94,  17,1.0000
   274,   928,'63', 2.18400E-2, 4.89600E-2,   0.01264,  121.00,   92.00,  101.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.55,  17,1.0000
   275,   276,'66', 3.31300E-2, 7.57600E-2,   0.01886,   96.00,   96.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.81,  17,1.0000
   276,   877,'53', 1.95400E-2, 4.46300E-2,   0.01121,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.10,  17,1.0000
   276,   928,'63', 4.08400E-2, 9.15700E-2,   0.02364,  117.00,   89.00,   98.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.28,  17,1.0000
   278,   280,'08', 6.15380E-1, 3.67600E-1,   0.00548,   23.00,   28.00,   31.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.95,  17,1.0000
   280,   863,'25', 2.49830E-1, 2.36330E-1,   0.00352,   25.00,   26.00,   29.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.20,  17,1.0000
   282,  1348,'22', 7.82000E-3, 4.62800E-2,   0.18443,  498.00,  498.00,  648.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  72.00,   1,1.0000
   283,   285,'54', 6.95000E-3, 2.25300E-2,   0.00559,   94.00,  135.00,  148.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.05,  17,1.0000
   283,   965,'54', 3.14000E-3, 1.02100E-2,   0.00279,  153.00,  189.00,  207.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.16,  17,1.0000
   284,   839,'00', 5.11000E-3, 1.13900E-2,   0.00000,  121.00,  149.00,  149.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,  17,1.0000
   285,   950,'54', 2.70000E-3, 8.94000E-3,   0.00237,  143.00,  172.00,  189.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.37,  17,1.0000
   286,   928,'63', 2.46400E-2, 5.52400E-2,   0.01426,   98.00,  114.00,  125.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.85,  17,1.0000
   291,   828,'07', 2.23700E-2, 4.81500E-2,   0.01287,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.40,  17,1.0000
   292,   344,'01', 2.89500E-2, 6.41900E-2,   0.01703,   99.00,   99.00,  109.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.78,  17,1.0000
   293,   869,'20', 2.30200E-2, 5.22600E-2,   0.01324,  120.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.50,  17,1.0000
   296,   409,'16', 7.48000E-3, 1.79000E-2,   0.00454,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,  17,1.0000
   297,   892,'04', 2.89500E-2, 6.54400E-2,   0.01662,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.78,  17,1.0000
   299,   940,'22', 7.00000E-5, 1.00000E-4,   0.00000,   29.00,   36.00,   40.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.01,  17,1.0000
   300,   986,'22', 4.20000E-4, 6.00000E-4,   0.00001,   22.00,   27.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.06,  17,1.0000
   301,   940,'22', 0.00000E+0, 3.50000E-4,   0.00001,   29.00,   36.00,   40.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.04,  17,1.0000
   302,   983,'67', 3.57000E-3, 7.92000E-3,   0.00208,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.18,  17,1.0000
   303,   938,'22', 0.00000E+0, 2.40000E-4,   0.00006,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.09,  17,1.0000
   304,   305,'28', 3.80500E-2, 8.19200E-2,   0.02177,   72.00,   72.00,   79.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.92,  17,1.0000
   304,   417,'28', 2.40100E-2, 5.26400E-2,   0.01361,   72.00,   72.00,   79.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.84,  17,1.0000
   305,   321,'88', 5.77300E-2, 1.29690E-1,   0.03194,  284.00,  284.00,  284.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.33,  17,1.0000
   305,  1350,'94', 7.53100E-2, 1.70980E-1,   0.04354,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  67.27,   1,1.0000
   306,   321,'89', 6.34400E-2, 1.42520E-1,   0.03511,  245.33,  245.33,  245.33,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.32,  17,1.0000
   307,   417,'96', 7.10000E-4, 1.53000E-3,   0.00041,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.62,  17,1.0000
   307,   637,'96', 3.26000E-3, 7.43000E-3,   0.00186,  122.00,  147.00,  162.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,  17,1.0000
   308,   637,'6A', 1.01000E-3, 2.30000E-3,   0.00058,  122.00,  147.00,  162.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,  17,1.0000
   309,  1227,'02', 1.73000E-3, 6.42000E-3,   0.00340,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000
   311,   356,'38', 4.33600E-2, 9.76000E-2,   0.10673,  120.00,  145.00,  160.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.64,  17,1.0000
   311,   365,'32', 2.30100E-2, 5.18000E-2,   0.01334,  120.00,  145.00,  160.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.50,  17,1.0000
   312,   933,'52', 1.31600E-2, 2.83400E-2,   0.00753,  119.00,  136.00,  150.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.44,  17,1.0000
   313,   871,'43', 4.90000E-4, 6.39000E-3,   0.01605,  499.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.85,  17,1.0000
   314,   391,'76', 1.21000E-2, 4.75900E-2,   0.01336,  140.00,  140.00,  154.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.56,  17,1.0000
   314,   952,'06', 1.71000E-3, 3.82000E-3,   0.00099,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.75,  17,1.0000
   315,   340,'86', 4.66100E-2, 1.02140E-1,   0.02770,  119.00,  147.00,  162.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.50,  17,1.0000
   316,   317,'19', 1.22600E-2, 2.63900E-2,   0.00044,   36.00,   43.00,   56.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.66,  17,1.0000
   316,   932,'19', 2.11000E-3, 4.53000E-3,   0.00008,   57.00,   69.00,   90.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.46,  17,1.0000
   316,   942,'19', 3.00000E-5, 1.00000E-4,   0.00000,   61.00,   75.00,   98.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.01,  17,1.0000
   318,   933,'52', 2.69000E-3, 5.80000E-3,   0.00154,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.34,  17,1.0000
   319,   914,'01', 3.10440E-1, 2.83620E-1,   0.00456,   22.00,   24.00,   26.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.37,  17,1.0000
   320,   674,'58', 4.29600E-2, 1.00390E-1,   0.04296,   90.00,  110.00,  121.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  63.12,  17,1.0000
   320,   680,'60', 4.31900E-2, 1.12030E-1,   0.01736,   90.00,   96.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.86,  17,1.0000
   322,   935,'20', 3.38000E-3, 7.56000E-3,   0.00012,   42.00,   50.00,   55.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.75,  17,1.0000
   323,   914,'01', 6.52000E-3, 5.95000E-3,   0.00010,   31.00,   38.00,   42.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.58,  17,1.0000
   324,   912,'40', 0.00000E+0, 1.70000E-4,   0.00004,   99.00,  133.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.06,  17,1.0000
   325,   896,'26', 0.00000E+0, 2.80000E-4,   0.00001,   24.00,   24.00,   26.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.03,  17,1.0000
   326,   912,'43', 2.64300E-2, 5.89000E-2,   0.01467,   99.00,  133.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.01,  17,1.0000
   328,   748,'08', 3.40000E-4, 7.50000E-4,   0.00020,   96.00,   96.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,  17,1.0000
   329,   819,'87', 3.57800E-2, 1.45780E-1,   0.03634,   72.00,   72.00,   79.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.81,  17,1.0000
   331,   812,'35', 5.09000E-3, 1.14200E-2,   0.00295,  122.00,  150.00,  165.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,  17,1.0000
   333,   877,'53', 6.21300E-2, 1.41940E-1,   0.03564,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.60,  17,1.0000
   334,   336,'3A', 9.42000E-3, 2.10500E-2,   0.00548,  130.00,  155.00,  170.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.38,  17,1.0000
   336,   752,'24', 6.34000E-3, 2.41100E-2,   0.00692,  177.00,  212.00,  212.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.07,  17,1.0000
   337,   944,'26', 3.51000E-2, 4.72700E-2,   0.00088,   42.00,   51.00,   56.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.92,  17,1.0000
   343,   828,'07', 1.89000E-3, 4.30000E-3,   0.00108,  120.00,  145.00,  159.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.68,  17,1.0000
   346,   751,'66', 7.40000E-4, 7.55000E-3,   0.03404,  977.00, 1213.00, 1334.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,  17,1.0000
   346,   751,'94', 7.40000E-4, 7.55000E-3,   0.03404,  977.00, 1213.00, 1334.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,  17,1.0000
   347,   876,'14', 2.97760E-1, 2.66060E-1,   0.00458,   22.00,   27.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.37,  17,1.0000
   348,   369,'57', 2.26000E-3, 1.42900E-2,   0.05431,  594.00,  713.00,  784.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.56,  17,1.0000
   348,   833,'90', 5.90000E-3, 3.48600E-2,   0.14928,  332.00,  332.00,  432.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.55,   1,1.0000
   348,  1348,'30', 1.53200E-2, 9.25100E-2,   0.39456,  498.00,  498.00,  648.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 148.27,   1,1.0000
   353,   807,'12', 1.23400E-2, 1.07200E-2,   0.00019,   22.00,   27.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,  17,1.0000
   357,   359,'12', 2.02600E-2, 6.67000E-2,   0.01804,  108.00,  114.00,  125.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.02,  17,1.0000
   357,   898,'47', 7.39000E-3, 2.82000E-2,   0.00789,  114.00,  127.00,  140.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.61,  17,1.0000
   358,   837,'03', 1.29000E-2, 2.93200E-2,   0.00741,  121.00,  149.00,  164.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.50,  17,1.0000
   359,   360,'39', 1.64100E-2, 3.53300E-2,   0.00939,  120.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.26,  17,1.0000
   360,   905,'39', 7.27000E-3, 1.56400E-2,   0.00418,  120.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,  17,1.0000
   362,   814,'49', 3.17300E-2, 7.04700E-2,   0.01854,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.26,  17,1.0000
   362,   862,'49', 6.11700E-2, 1.35860E-1,   0.03015,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.03,   1,1.0000
   363,   366,'92', 2.06900E-2, 4.62700E-2,   0.01196,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.27,  17,1.0000
   364,   905,'39', 1.01000E-2, 2.17400E-2,   0.00581,  120.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,  17,1.0000
   368,   915,'62', 3.00000E-5, 1.00000E-4,   0.00002,   36.00,   36.00,   36.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.03,  17,1.0000
   369,   405,'71', 2.52000E-3, 1.59800E-2,   0.06073,  499.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.10,  17,1.0000
   370,   881,'19', 5.39000E-3, 1.19700E-2,   0.00302,  120.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.85,  17,1.0000
   370,   882,'48', 5.57000E-3, 2.18100E-2,   0.00590,  174.00,  215.00,  237.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,  17,1.0000
   372,   993,'24', 0.00000E+0, 6.10000E-4,   0.00001,   29.00,   36.00,   39.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.06,  17,1.0000
   373,   715,'69', 4.00000E-5, 1.00000E-4,   0.00003,   86.00,  115.00,  126.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.03,  17,1.0000
   374,   804,'04', 0.00000E+0, 4.40000E-4,   0.00011,  126.00,  169.00,  186.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.18,  17,1.0000
   375,   376,'32', 4.88340E-1, 8.19800E-1,   0.00026,   24.00,   24.00,   26.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,  17,1.0000
   378,   938,'22', 0.00000E+0, 2.60000E-4,   0.00007,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.10,  17,1.0000
   379,   380,'64', 6.08190E-1, 1.12427E+0,   0.00032,    7.00,    7.00,    8.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.63,  17,1.0000
   382,   881,'19', 7.07000E-3, 1.64300E-2,   0.00395,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.30,  17,1.0000
   383,   384,'75', 9.43000E-3, 2.97200E-2,   0.00834,  151.00,  187.00,  206.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,  17,1.0000
   383,   398,'89', 2.95000E-3, 6.44000E-3,   0.00168,  121.00,  147.00,  162.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.57,  17,1.0000
   383,   664,'55', 2.19000E-2, 4.81000E-2,   0.01240,  117.00,  147.00,  162.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.96,  17,1.0000
   383,   975,'84', 1.89000E-3, 6.10000E-3,   0.00168,  154.00,  190.00,  209.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.03,  17,1.0000
   384,   388,'74', 6.90000E-4, 2.10000E-3,   0.00068,  156.00,  191.00,  210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.78,  17,1.0000
   385,   882,'48', 0.00000E+0, 3.60000E-4,   0.00009,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.15,  17,1.0000
   386,   883,'19', 8.98000E-3, 2.02000E-2,   0.00518,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.49,  17,1.0000
   387,   975,'84', 5.29000E-3, 1.19300E-2,   0.00312,  101.00,  135.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.73,  17,1.0000
   388,   975,'84', 6.67000E-3, 2.16800E-2,   0.00654,  154.00,  190.00,  209.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.77,  17,1.0000
   389,   834,'72', 2.27200E-2, 5.15500E-2,   0.01306,   48.00,   48.00,   53.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.20,  17,1.0000
   392,   637,'96', 3.83600E-2, 6.34800E-2,   0.01515,  121.00,  145.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.00,  17,1.0000
   395,   397,'44', 2.88000E-2, 5.37000E-2,   0.01320,   75.00,   79.00,   87.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.34,  17,1.0000
   395,   888,'44', 3.78000E-2, 7.03900E-2,   0.01722,   75.00,   79.00,   87.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.60,  17,1.0000
   396,   981,'04', 7.92700E-2, 4.58400E-2,   0.00073,   22.00,   27.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.44,  17,1.0000
   399,   877,'53', 2.31300E-2, 5.24900E-2,   0.01330,  120.00,  145.00,  159.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.60,  17,1.0000
   400,   916,'72', 1.34700E-2, 3.04200E-2,   0.00767,   98.00,  114.00,  125.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.90,  17,1.0000
   402,   409,'16', 2.00000E-5, 1.00000E-4,   0.00002,  175.00,  215.00,  237.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.03,  17,1.0000
   406,   869,'20', 1.46200E-2, 3.27500E-2,   0.00851,  120.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.00,  17,1.0000
   411,   924,'64', 0.00000E+0, 2.50000E-4,   0.00006,   99.00,  133.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.10,  17,1.0000
   412,   830,'54', 1.72000E-2, 1.04160E-1,   0.04591,  167.00,  201.00,  221.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.00,  17,1.0000
   412,   962,'64', 0.00000E+0, 5.10000E-4,   0.00013,   99.00,  133.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,  17,1.0000
   413,   863,'25', 1.53100E-2, 3.00900E-2,   0.00063,   60.00,   74.00,   81.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.41,  17,1.0000
   415,   830,'54', 1.25900E-2, 2.90200E-2,   0.00714,  115.00,  138.00,  152.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,  17,1.0000
   420,   421,'20', 1.00000E-5, 1.00000E-4,   0.00001, 1200.00, 1200.00, 1200.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,  17,1.0000
   420,   512,'09', 8.43000E-3, 4.46000E-2,   0.17875,  505.00,  648.00,  777.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  69.21,  17,1.0000
   423,   431,'03', 5.80000E-4, 1.26000E-3,   0.00033,   60.00,   60.00,   66.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.50,  17,1.0000
   423,   897,'09', 2.41800E-2, 5.31000E-2,   0.01403,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.35,   5,1.0000
   423,   984,'67', 1.42900E-2, 3.20900E-2,   0.00823,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  12.51,  17,1.0000
   425,   729,'8A', 2.26000E-3, 4.91000E-3,   0.00128,  120.00,  148.00,  162.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.96,  17,1.0000
   429,   811,'21', 0.00000E+0, 2.40000E-4,   0.00000,   56.00,   67.00,   74.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.03,  17,1.0000
   430,   943,'23', 6.57000E-3, 3.75700E-2,   0.14686,  599.00,  599.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.34,  17,1.0000
   430,   943,'35', 7.02000E-3, 3.77300E-2,   0.14679,  599.00,  599.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.41,  17,1.0000
   430,  1484,'33', 1.11100E-2, 8.90100E-2,   0.37171,  519.00,  592.00,  599.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 141.45,   1,1.0000
   437,   947,'56', 2.60000E-4, 5.80000E-4,   0.00015,  121.00,  149.00,  164.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.23,  17,1.0000
   438,   887,'46', 9.70000E-4, 2.25000E-3,   0.00054,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.85,  17,1.0000
   440,   899,'29', 0.00000E+0, 4.80000E-4,   0.00012,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.19,  17,1.0000
   444,   925,'03', 2.28600E-2, 5.40900E-2,   0.01136,   70.00,  101.00,  111.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.02,  17,1.0000
   445,   826,'31', 3.00000E-5, 1.00000E-4,   0.00000,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.02,  17,1.0000
   446,  3060,'5L', 9.42000E-2, 2.15000E-1,   0.00000,   20.00,   20.00,   20.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   5,1.0000
   459,   984,'67', 0.00000E+0, 2.50000E-3,   0.00063,  121.00,  148.00,  162.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,  17,1.0000
   468,  1411,'14', 1.99600E-2, 7.41200E-2,   0.02140,  160.04,  192.62,  211.79,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.00,   1,1.0000
   483,   892,'04', 3.56200E-2, 6.75300E-2,   0.01663,   75.00,   79.00,   86.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.67,  17,1.0000
   483, 19574,'79', 1.28000E-3, 4.76000E-3,   0.00138,  101.78,  109.82,  120.75,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,  17,1.0000
   483, 19574,'80', 1.28000E-3, 4.76000E-3,   0.00138,  101.78,  109.82,  120.75,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,  17,1.0000
   484,   715,'69', 1.00000E-4, 2.30000E-4,   0.00006,  122.00,  150.00,  165.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.09,  17,1.0000
   502,   516,'09', 1.82500E-2, 2.50300E-2,   0.08045,   38.00,   38.00,   38.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.22,   5,1.0000
   502,   516,'11', 1.84800E-2, 2.53300E-2,   0.08136,   38.00,   38.00,   38.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.33,   5,1.0000
   502,   542,'08', 1.08000E-2, 3.72000E-2,   0.00096,   86.25,  118.83,  129.38,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   4.94,   5,1.0000
   503,   729,'88', 3.40000E-4, 7.50000E-4,   0.00020,  120.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,  17,1.0000
   503,   933,'52', 7.66000E-3, 1.70200E-2,   0.00448,  121.00,  142.00,  156.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.64,  17,1.0000
   505,   521,'04', 1.93000E-3, 1.50900E-2,   0.03509,  419.00,  517.00,  620.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.96,  17,1.0000
   506,   509,'A3', 2.10000E-4, 1.06000E-3,   0.33024,  472.00,  556.00,  680.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.63,   5,1.0000
   506,   518,'A2', 2.10000E-4, 1.08000E-3,   0.33575,  472.00,  556.00,  680.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.71,   5,1.0000
   507,   532,'05', 9.61000E-3, 1.63100E-2,   0.00000,   57.00,   62.00,   76.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   5.49,   5,1.0000
   507,   533,'06', 3.13000E-3, 4.76000E-3,   0.02040,  100.00,  100.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.13,   5,1.0000
   507,   533,'21', 3.99000E-3, 6.34000E-3,   0.01266,  100.00,  100.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.11,   5,1.0000
   507,   533,'41', 1.91000E-3, 5.26000E-3,   0.02778,  100.00,  100.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.14,   5,1.0000
   507,   535,'11', 3.47000E-3, 6.02000E-3,   0.04353,   57.00,   62.00,   76.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.95,   5,1.0000
   507,   535,'71', 2.00000E-3, 5.53000E-3,   0.02922,   76.00,   86.00,   95.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.26,   5,1.0000
   507,   539,'31', 1.61500E-2, 2.13200E-2,   0.06504,   57.00,   62.00,   76.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.83,   5,1.0000
   509,   521,'04', 1.09000E-3, 7.96000E-3,   0.01852,  419.00,  517.00,  620.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.53,   5,1.0000
   511,   764,'58', 1.47000E-3, 7.90000E-3,   0.03152,  578.00,  711.00,  853.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.23,  17,1.0000
   513,   764,'58', 2.40000E-4, 1.39000E-3,   0.00544,  499.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   5,1.0000
   513,   891,'59', 2.60000E-4, 1.48000E-3,   0.00579,  499.00,  499.00,  499.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   5,1.0000
   515,   970,'31', 4.70000E-4, 1.04000E-3,   0.00026,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.41,  17,1.0000
   516,   528,'12', 8.14000E-3, 1.07600E-2,   0.03280,   57.50,   57.50,   57.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.95,   5,1.0000
   516,   528,'13', 8.21000E-3, 1.08300E-2,   0.03305,   57.50,   57.50,   57.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.98,   5,1.0000
   516,   530,'10', 1.89200E-2, 2.49800E-2,   0.07620,   57.50,   57.50,   57.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.18,   5,1.0000
   519,   520,'05', 3.40000E-4, 3.68000E-3,   0.39610,  472.00,  556.00,  625.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.40,   5,1.0000
   523,   529,'1D', 0.00000E+0, 1.00000E-4,   0.00000,  100.00,  100.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   5,1.0000
   523,   535,'16', 9.35000E-3, 1.40600E-2,   0.05407,   57.00,   62.00,   76.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.62,   5,1.0000
   525,   610,'03', 9.00000E-5, 2.34000E-3,   0.22770, 2500.00, 2500.00, 3250.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.02,   5,1.0000
   526,   897,'09', 0.00000E+0, 1.00000E-4,   0.00000,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   5,1.0000
   527,   529,'18', 1.27800E-2, 1.68800E-2,   0.05148,   62.29,   62.29,   62.29,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,   5,1.0000
   527,   534,'19', 1.31500E-2, 1.73700E-2,   0.05296,   57.50,   62.29,   69.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.38,   5,1.0000
   528,   530,'23', 1.08100E-2, 1.42700E-2,   0.04353,   57.00,   57.00,   57.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.24,   5,1.0000
   530,   533,'21', 9.61000E-3, 1.66900E-2,   0.02334,   57.50,   62.29,   76.67,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   4.50,   5,1.0000
   530,   539,'15', 2.90200E-2, 6.40100E-2,   0.00145,   61.33,   85.29,   92.96,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   7.97,   5,1.0000
   532,   542,'24', 1.17400E-2, 6.40100E-2,   0.00106,   86.25,  118.83,  129.38,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.36,   5,1.0000
   534,   539,'0 ', 0.00000E+0, 1.00000E-4,   0.00000,  100.00,  100.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   5,1.0000
   537,   953,'46', 9.10000E-4, 2.03000E-3,   0.00052,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   5,1.0000
   538,   541,'5R', 2.70000E-4, 6.80000E-4,   0.00019,   85.00,   90.00,   90.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.28,   5,1.0000
   540,   750,'61', 2.10000E-4, 1.02000E-3,   0.00026,   96.00,   96.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,  17,1.0000
   541,   987,'38', 0.00000E+0, 1.02000E-3,   0.00026,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   5,1.0000
   545,   785,'59', 0.00000E+0, 1.00000E-4,   0.00006,   63.00,   75.00,   90.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.03,   5,1.0000
   546,   893,'08', 6.00000E-5, 1.00000E-4,   0.00013,  587.00,  754.00,  829.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.05,   5,1.0000
   548,   581,'32', 7.35000E-3, 5.17000E-3,   0.00126,  191.00,  191.00,  210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,  17,1.0000
   549,   898,'11', 3.76000E-3, 8.41000E-3,   0.00216,   96.00,   96.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.32,  17,1.0000
   550,   559,'82', 2.75000E-3, 1.04400E-2,   0.00299,  171.00,  206.00,  206.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.36,   3,1.0000
   550,   572,'81', 2.19000E-3, 1.54000E-2,   0.00588,  260.00,  287.00,  287.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.39,   3,1.0000
   551,   567,'80', 5.38000E-3, 2.59900E-2,   0.04460,  155.00,  191.00,  191.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.47,   3,1.0000
   552,   566,'82', 2.64000E-3, 1.07800E-2,   0.00272,  155.00,  191.00,  191.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.18,   3,1.0000
   553,   554,'60', 4.71000E-3, 1.83300E-2,   0.00113,   55.00,   55.00,   62.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.18,   3,1.0000
   553,   556,'61', 1.07900E-2, 4.38700E-2,   0.00323,   37.00,   37.00,   62.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.35,   3,1.0000
   554,   557,'62', 8.27000E-3, 3.42700E-2,   0.00115,   49.00,   49.00,   62.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.79,   3,1.0000
   555,   561,'82', 6.15000E-3, 2.33900E-2,   0.00671,  159.00,  191.00,  191.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.77,   3,1.0000
   555,   564,'83', 3.47000E-3, 1.32100E-2,   0.00379,  171.00,  191.00,  191.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.51,   3,1.0000
   556,   557,'60', 9.69000E-3, 3.52700E-2,   0.00227,   37.00,   37.00,   62.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.25,   3,1.0000
   557,   558,'61', 1.35900E-2, 4.72700E-2,   0.00100,   71.00,   72.00,   72.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.36,   3,1.0000
   557,   599,'63', 1.31200E-2, 4.53300E-2,   0.00171,   49.00,   49.00,   63.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.23,   3,1.0000
   558,   560,'60', 1.35000E-2, 4.62500E-2,   0.00115,   63.00,   63.00,   63.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.27,   3,1.0000
   559,   561,'81', 1.56000E-3, 7.85000E-3,   0.00511,  287.00,  287.00,  287.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.06,   3,1.0000
   559,   569,'84', 1.83000E-3, 6.90000E-3,   0.00202,  159.00,  191.00,  191.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.91,   3,1.0000
   559,   601,'83', 1.56000E-3, 8.85000E-3,   0.00454,  287.00,  287.00,  287.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.93,   3,1.0000
   564,   596,'84', 9.90000E-4, 1.06100E-2,   0.00382,  191.00,  191.00,  191.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.94,   3,1.0000
   566,   567,'81', 1.55000E-3, 6.68000E-3,   0.04009,  155.00,  191.00,  191.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.63,   3,1.0000
   567,   568,'82', 1.90000E-4, 1.96000E-3,   0.03478,  300.00,  300.00,  300.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.88,   3,1.0000
   567,   568,'84', 1.90000E-4, 1.96000E-3,   0.03478,  300.00,  300.00,  300.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.88,   3,1.0000
   567,   588,'83', 9.00000E-5, 7.60000E-4,   0.00990,  300.00,  300.00,  300.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.64,   3,1.0000
   567,   588,'85', 9.00000E-5, 7.60000E-4,   0.00990,  300.00,  300.00,  300.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.64,   3,1.0000
   568,   601,'83', 7.60000E-4, 4.05000E-3,   0.00237,  286.00,  286.00,  286.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.42,   3,1.0000
   569,   588,'82', 5.20000E-4, 3.21000E-3,   0.09071,  101.00,  101.00,  191.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.73,   3,1.0000
   571,   581,'82', 4.22000E-3, 1.92000E-2,   0.02412,  159.00,  196.00,  196.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.37,   3,1.0000
   571,   594,'84', 1.03000E-3, 7.25000E-3,   0.03004,  163.00,  163.00,  191.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.27,   3,1.0000
   572,   573,'83', 1.56000E-3, 7.85000E-3,   0.00512,  286.00,  286.00,  286.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.96,   3,1.0000
   573,   574,'81', 1.59000E-3, 7.97000E-3,   0.00520,  287.00,  287.00,  287.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.04,   3,1.0000
   579,   583,'84', 3.72000E-3, 1.45300E-2,   0.00395,  159.00,  191.00,  191.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.91,   3,1.0000
   579,   585,'80', 1.67000E-3, 8.38000E-3,   0.00544,  191.00,  191.00,  191.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.27,   3,1.0000
   579,   590,'81', 1.59000E-3, 7.76000E-3,   0.00533,  286.00,  286.00,  286.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.03,   3,1.0000
   583,   589,'81', 5.97000E-3, 2.33900E-2,   0.00633,  159.00,  191.00,  191.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.50,   3,1.0000
   583,   591,'83', 2.86000E-3, 1.08800E-2,   0.00312,  159.00,  191.00,  191.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.54,   3,1.0000
   586,   587,'80', 3.28000E-3, 1.25000E-2,   0.00356,  159.00,  191.00,  191.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   3,1.0000
   587,   592,'82', 3.07000E-3, 1.13600E-2,   0.00343,  159.00,  191.00,  191.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.87,   3,1.0000
   589,   590,'82', 6.72000E-3, 2.52200E-2,   0.00742,  159.00,  196.00,  196.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.66,   3,1.0000
   591,   592,'81', 3.25000E-3, 1.22000E-2,   0.00358,  159.00,  191.00,  191.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.15,   3,1.0000
   592,   594,'83', 1.77000E-3, 1.24000E-2,   0.00473,  191.00,  191.00,  191.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.94,   3,1.0000
   602,   603,'16', 4.59000E-3, 1.00400E-2,   0.00264,  109.25,  139.92,  154.29,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000
   602,  1423,'16', 8.14900E-2, 1.78150E-1,   0.04680,   94.88,   94.88,  123.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  71.00,   1,1.0000
   602,  1433,'16', 1.95100E-2, 4.26500E-2,   0.01120,   94.88,   94.88,  123.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.00,   1,1.0000
   647,  1501,'86', 3.47700E-2, 7.95000E-2,   0.01976,   99.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.97,  17,1.0000
   648,  1471,'24', 4.54200E-2, 1.01400E-1,   0.03152,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.01,   1,1.0000
   649,  1403,'48', 1.39200E-2, 7.02600E-2,   0.27808,  207.00,  207.00,  270.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  94.94,   1,1.0000
   649,  1574,'47', 1.01400E-2, 6.03100E-2,   0.25929,  499.00,  499.00,  549.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  73.90,  17,1.0000
   651,   813,'01', 1.70000E-3, 3.80000E-3,   0.00097,  118.00,  150.00,  165.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.20,  17,1.0000
   666,  1200,'01', 3.86000E-3, 2.31800E-2,   0.09677,  332.00,  332.00,  432.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.80,   1,1.0000
   666,  1200,'58', 4.93000E-3, 3.20500E-2,   0.10632,  332.00,  332.00,  432.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.87,  99,1.0000
   666,  1263,'08', 2.27000E-3, 2.18600E-2,   0.09544,  753.00,  831.00, 1049.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.63,   1,1.0000
   666,  1263,'09', 2.27000E-3, 2.18600E-2,   0.09544,  753.00,  831.00, 1049.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.63,   1,1.0000
   666,  1274,'43', 2.90000E-4, 1.77000E-3,   0.00748,  549.00,  701.00,  759.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.82,  99,1.0000
   666,  1666,'88', 1.00000E-5, 1.00000E-4,   0.00001, 1200.00, 1200.00, 1200.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,  99,1.0000
   670,   693,'25', 1.46700E-2, 2.71800E-2,   0.00668,   48.00,   48.00,   53.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.35,   8,1.0000
   674,  1473,'30', 2.72000E-3, 6.40000E-3,   0.00270,  177.00,  191.00,  210.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.80,  17,1.0000
   679,   692,'07', 5.89000E-3, 1.35700E-2,   0.00329,  120.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.21,  17,1.0000
   679,   939,'25', 7.72000E-3, 1.66300E-2,   0.00442,  116.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.71,  17,1.0000
   690,   692,'70', 3.08400E-2, 6.98300E-2,   0.01783,  120.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.45,  17,1.0000
   690,   692,'72', 2.79500E-2, 6.20400E-2,   0.01619,  112.00,  135.00,  148.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.66,  17,1.0000
   690,   834,'72', 1.30200E-2, 2.89000E-2,   0.00759,  119.00,  146.00,  161.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.50,  17,1.0000
   690,   869,'20', 4.10300E-2, 9.26700E-2,   0.02376,  120.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.52,  17,1.0000
   691,   692,'34', 1.68000E-3, 1.00800E-2,   0.00392,   92.00,   92.00,  101.58,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,  17,1.0000
   691,   696,'13', 1.61000E-3, 9.68000E-3,   0.02613,   99.00,  133.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,  11,1.0000
   692,   696,'67', 2.08000E-3, 1.25000E-2,   0.00501,  191.00,  191.00,  229.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.20,  17,1.0000
   692,   916,'72', 1.01000E-2, 2.29300E-2,   0.00574,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.88,  17,1.0000
   693,   863,'25', 1.69110E-1, 1.59960E-1,   0.00238,   25.00,   26.00,   29.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.21,  17,1.0000
   694,   794,'63', 2.30000E-4, 4.90000E-4,   0.00014,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,  17,1.0000
   696,   697,'23', 4.30000E-3, 1.13200E-2,   0.00338,  115.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.83,  11,1.0000
   697,   699,'24', 1.00000E-2, 2.70000E-2,   0.00800,   96.00,   96.00,  106.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.48,  17,1.0000
   698,   823,'25', 5.51900E-2, 1.20060E-1,   0.03196,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.11,  17,1.0000
   698,   939,'25', 3.73000E-3, 8.17000E-3,   0.00211,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.81,  11,1.0000
   699,   794,'63', 2.59000E-2, 5.67800E-2,   0.01502,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.85,  17,1.0000
   699,   939,'25', 3.74000E-3, 8.16000E-3,   0.00211,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.19,  17,1.0000
   716,  1477,'96', 2.97500E-2, 6.50200E-2,   0.02026,   92.00,   92.00,  119.79,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.00,   1,1.0000
   723,   905,'39', 1.00000E-5, 1.00000E-4,   0.00001,  123.00,  151.00,  166.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.01,  17,1.0000
   729,   810,'88', 2.29000E-3, 5.03000E-3,   0.00131,  120.00,  142.00,  156.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,  17,1.0000
   734,   735,'07', 4.00000E-4, 8.00000E-4,   0.00021,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.31,  17,1.0000
   739,   748,'08', 1.60400E-2, 2.86500E-2,   0.00688,   75.00,   79.00,   87.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,  17,1.0000
   759,  1460,'1 ', 1.02300E-3, 4.12600E-3,   0.00394,  175.00,  215.00,  215.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.60,  10,1.0000
   771,   871,'43', 6.00000E-5, 7.30000E-4,   0.00184,  333.00,  333.00,  333.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.90,  17,1.0000
   779,   888,'44', 1.20000E-4, 2.70000E-4,   0.00007,  120.00,  145.00,  159.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.10,  17,1.0000
   785,   891,'59', 2.20000E-4, 1.14000E-3,   0.00458,  578.00,  711.00,  853.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.77,  17,1.0000
   795,  1344,'53', 4.91500E-2, 1.07300E-1,   0.02817,   71.88,   86.25,   86.25,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.00,   1,1.0000
   795,  1377,'53', 4.16100E-2, 9.08500E-2,   0.02386,   71.88,   86.25,   86.25,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.79,   1,1.0000
   795,  1444,'53', 3.13100E-2, 7.03900E-2,   0.02154,   94.88,   94.88,  123.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.90,   1,1.0000
   800,  1300,'74', 5.60000E-3, 1.22000E-2,   0.00320,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.87,   1,1.0000
   800,  1302,'35', 9.28000E-3, 2.91300E-2,   0.00815,  139.92,  142.79,  185.92,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000
   800,  1303,'74', 1.66800E-2, 3.63500E-2,   0.00952,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.51,   1,1.0000
   801,   802,'68', 4.36000E-3, 1.41100E-2,   0.00380,  180.00,  220.00,  242.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.71,  17,1.0000
   801,   802,'78', 4.36000E-3, 1.41100E-2,   0.00379,  239.00,  287.00,  287.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.71,  17,1.0000
   803,   804,'03', 5.40000E-3, 1.74900E-2,   0.00471,  115.00,  138.00,  152.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,  17,1.0000
   803,   804,'04', 5.40000E-3, 1.74900E-2,   0.00471,  126.00,  169.00,  186.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,  17,1.0000
   807,   808,'21', 6.90000E-4, 1.45000E-3,   0.00003,   57.00,   69.00,   75.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.29,  17,1.0000
   808,   811,'21', 1.27100E-2, 2.68600E-2,   0.00053,   57.00,   69.00,   75.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.39,  17,1.0000
   808,   958,'05', 0.00000E+0, 1.00000E-4,   0.00000,   57.00,   69.00,   76.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.02,  17,1.0000
   816,   817,'87', 2.14800E-2, 4.94400E-2,   0.01213,  141.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.14,  17,1.0000
   816,  1501,'87', 1.88800E-2, 4.31700E-2,   0.01073,  141.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.82,  17,1.0000
   816,  1503,'01', 4.40000E-3, 8.70000E-3,   0.00000,   90.00,   90.00,   90.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  17,1.0000
   817,   818,'87', 1.11000E-3, 2.53000E-3,   0.00063,  141.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.99,  17,1.0000
   817,  1506,'01', 1.30000E-3, 2.60000E-3,   0.00000,  400.00,  400.00,  400.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   2,1.0000
   818,   819,'87', 1.70000E-2, 6.21500E-2,   0.01548,  141.00,  143.00,  157.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.22,  17,1.0000
   818,  1504,'01', 2.10000E-3, 1.43000E-2,   0.00000,  400.00,  400.00,  400.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   2,1.0000
   819,  1505,'77', 1.00000E-2, 1.98000E-2,   0.01015,   90.00,   90.00,   90.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.13,  17,1.0000
   823,   831,'73', 3.66000E-3, 7.98000E-3,   0.00210,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,  99,1.0000
   823,   901,'25', 3.25000E-3, 7.37000E-3,   0.00357,  124.00,  148.00,  148.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.12,  17,1.0000
   825,  1101,'33', 3.00000E-5, 1.00000E-4,   0.00003,  140.88,  143.75,  194.54,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.05,  30,1.0000
   825,  1126,'33', 4.22000E-3, 1.32800E-2,   0.00371,  139.92,  142.79,  185.92,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.47,   1,1.0000
   825,  1143,'33', 5.51000E-3, 2.18000E-2,   0.00996,  139.92,  179.21,  193.58,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.28,   1,1.0000
   833,  1200,'90', 1.28800E-2, 7.61700E-2,   0.32620,  332.00,  332.00,  432.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 101.72,   1,1.0000
   833,  1245,'90', 3.00000E-5, 2.00000E-4,   0.00079,  520.00,  663.00,  663.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000
   841,  1229,'23', 9.40000E-4, 2.05000E-3,   0.00054,   91.04,  110.21,  110.21,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.82,   1,1.0000
   841,  1234,'23', 1.00000E-4, 1.00000E-4,   0.00000,   91.04,   91.04,   91.04,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.30,   1,1.0000
   841,  1284,'23', 5.66000E-2, 1.23440E-1,   0.03264,   91.04,   91.04,   91.04,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.30,   1,1.0000
   844,  1266,'30', 7.25200E-2, 1.58540E-1,   0.04167,   94.88,   94.88,  123.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  63.40,   1,1.0000
   851,  1236,'L2', 0.00000E+0, 1.00000E-3,   0.00000,  100.00,  100.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   9,1.0000
   856,   857,'1 ', 6.49000E-2, 1.41800E-1,   0.03720,   94.88,   94.88,  123.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.67,   1,1.0000
   856,  1471,'1 ', 1.47000E-2, 3.20000E-2,   0.00840,   94.88,   94.88,  123.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.80,   1,1.0000
   857,  1459,'98', 3.66000E-3, 7.98000E-3,   0.00210,  115.96,  138.96,  153.33,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000
   857,  1474,'1 ', 5.50000E-3, 1.20000E-2,   0.00320,   94.88,   94.88,  123.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.80,   1,1.0000
   862,  1314,'49', 1.38200E-2, 3.08100E-2,   0.00807,  109.25,  139.92,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.30,   1,1.0000
   862,  1455,'49', 4.15400E-2, 9.22600E-2,   0.02047,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.58,   1,1.0000
   881,   890,'19', 1.06300E-2, 2.35800E-2,   0.00591,  120.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.65,  17,1.0000
   887,   953,'46', 1.14000E-3, 2.56000E-3,   0.00066,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.98,  17,1.0000
   887,   970,'46', 1.73000E-3, 3.89000E-3,   0.00099,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.57,  17,1.0000
   895,  1267,'26', 1.77720E-1, 1.76470E-1,   0.00263,   30.67,   38.33,   41.21,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.00,   1,1.0000
   896,   932,'26', 6.65000E-3, 1.41300E-2,   0.00025,   57.00,   69.00,   76.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.48,  17,1.0000
   896,   935,'26', 5.71000E-3, 1.18600E-2,   0.00022,   57.00,   69.00,   76.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.23,  17,1.0000
   908,   981,'04', 1.65120E-1, 1.50590E-1,   0.00242,   22.00,   27.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.81,  17,1.0000
   909,   910,'45', 0.00000E+0, 1.00000E-3,   0.00025,  126.00,  169.00,  186.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,  17,1.0000
   911,  1453,'60', 2.37000E-2, 5.18700E-2,   0.01359,   94.88,   94.88,  123.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.11,   1,1.0000
   912,   913,'40', 9.51000E-3, 2.15100E-2,   0.00520,   99.00,  133.00,  146.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.29,  17,1.0000
   912,   915,'62', 3.70100E-2, 8.87600E-2,   0.02187,   98.00,  132.00,  145.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.26,  17,1.0000
   923,   965,'54', 1.24900E-2, 3.98800E-2,   0.00935,  129.00,  158.00,  173.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.85,  17,1.0000
   924,   962,'64', 9.70000E-4, 2.18000E-3,   0.00056,   86.00,   91.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.87,  17,1.0000
   931,   953,'46', 0.00000E+0, 2.40000E-4,   0.00006,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.24,  17,1.0000
   931,   961,'46', 8.97000E-3, 2.00700E-2,   0.00516,   85.00,   90.00,   99.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.53,  17,1.0000
   932,   944,'26', 7.37200E-2, 1.52030E-1,   0.00289,   57.00,   69.00,   76.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.36,  17,1.0000
   940,   986,'22', 5.72400E-2, 8.13300E-2,   0.00138,   29.00,   36.00,   40.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.17,  17,1.0000
   947,   964,'56', 9.11000E-3, 3.00200E-2,   0.00805,  126.00,  169.00,  186.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.06,  17,1.0000
   958,   959,'34', 5.67800E-2, 9.88000E-2,   0.00196,   42.00,   51.00,   56.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.77,  17,1.0000
   959,   986,'33', 4.40000E-4, 6.10000E-4,   0.00001,   29.00,   36.00,   40.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.06,  17,1.0000
   983,   984,'67', 5.17000E-3, 1.15900E-2,   0.00298,  121.00,  148.00,  163.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.52,  17,1.0000
   985,  1236,'66', 3.67000E-3, 4.76000E-3,   0.01320,  376.00,  423.00,  423.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.14,   1,1.0000
   985,  1263,'66', 1.41000E-3, 1.36000E-2,   0.05949,  376.00,  423.00,  423.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.40,   1,1.0000
  1016,  1017,'81', 6.48000E-3, 2.43700E-2,   0.00849,   46.96,   46.96,   61.33,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000
  1016,  1508,'59', 1.83200E-2, 5.99000E-2,   0.01849,   50.00,   50.00,   65.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.00,   2,1.0000
  1018,  1054,'64', 2.11000E-2, 4.61000E-2,   0.01210,   69.00,   82.42,   82.42,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.38,   1,1.0000
  1020,  1022,'76', 7.60800E-2, 1.65980E-1,   0.04356,   46.96,   46.96,   61.33,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.00,   1,1.0000
  1020,  1023,'33', 1.20200E-1, 2.61900E-1,   0.06892,  109.00,  140.00,  140.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 105.00,   1,1.0000
  1020,  1038,'59', 9.62000E-3, 2.09700E-2,   0.00549,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.37,   1,1.0000
  1023,  1026,'72', 3.87100E-2, 1.43670E-1,   0.04147,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.10,   1,1.0000
  1023,  1054,'93', 1.76000E-2, 6.52000E-2,   0.01880,  109.00,  140.00,  140.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.30,   1,1.0000
  1028,  1054,'09', 6.30500E-2, 2.36800E-2,   0.00695,  151.42,  193.58,  193.58,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000
  1028,  1054,'22', 6.31000E-3, 2.36800E-2,   0.00695,  151.42,  193.58,  193.58,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000
  1028, 20000,'81', 2.95300E-2, 1.09570E-1,   0.03161,   46.96,   46.96,   61.33,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.85,   1,1.0000
  1029, 19028,'01', 0.00000E+0, 1.00000E-4,   0.00000,   67.00,   67.00,   67.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  1031,  1032,'91', 0.00000E+0, 2.00000E-3,   0.00000,   32.00,   32.00,   32.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1031,  1037,'C1', 3.58000E-3, 1.22500E-2,   0.00000,   49.00,   49.00,   49.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.12,   1,1.0000
  1034,  1036,'64', 4.95400E-2, 1.08560E-1,   0.02847,   71.88,   86.25,   86.25,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.13,   1,1.0000
  1036,  1038,'59', 9.51100E-2, 2.07700E-1,   0.05455,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  83.00,   1,1.0000
  1036,  1044,'62', 2.71800E-2, 5.92400E-2,   0.01841,  109.00,  140.00,  140.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.80,   1,1.0000
  1036,  1090,'58', 9.22800E-2, 2.01440E-1,   0.05294,  109.00,  140.00,  140.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  81.00,   1,1.0000
  1038,  1039,'59', 4.90000E-4, 1.07000E-3,   0.00028,  106.38,  134.17,  143.75,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.43,   1,1.0000
  1044,  1090,'62', 5.77300E-2, 1.25930E-1,   0.03917,  109.00,  140.00,  140.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  54.80,   1,1.0000
  1050,  1052,'82', 1.62590E-1, 3.56660E-1,   0.09413,   46.96,   46.96,   61.33,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  97.00,   1,1.0000
  1050,  1055,'63', 8.98100E-2, 1.96070E-1,   0.05149,   94.88,   94.88,  123.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  78.37,   1,1.0000
  1050,  1085,'51', 1.32400E-1, 2.89740E-1,   0.07628,   94.88,   94.88,  123.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 116.00,   1,1.0000
  1050,  1090,'20', 2.51000E-3, 5.49000E-3,   0.00145,  109.00,  140.00,  140.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
  1050,  1090,'38', 2.51000E-3, 5.49000E-3,   0.00145,  109.00,  140.00,  140.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   1,1.0000
  1052,  1053,'82', 5.39700E-2, 1.17690E-1,   0.03086,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.00,   1,1.0000
  1053,  1054,'13', 1.87730E-1, 4.11810E-1,   0.10869,  104.46,  134.17,  134.17,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 112.00,   1,1.0000
  1055,  1060,'63', 5.78600E-2, 1.26160E-1,   0.03309,   94.88,   94.88,  123.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.39,   1,1.0000
  1060,  1065,'63', 4.82400E-2, 1.05180E-1,   0.02757,   94.88,   94.88,  123.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.00,   1,1.0000
  1065,  1070,'60', 1.94800E-2, 4.34600E-2,   0.01350,   94.88,   94.88,  123.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.89,   1,1.0000
  1065,  1075,'12', 2.94200E-2, 6.41200E-2,   0.01681,   94.88,   94.88,  123.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.60,   1,1.0000
  1065,  1285,'61', 5.59700E-2, 1.22060E-1,   0.03201,   95.83,   95.83,  124.58,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.00,   1,1.0000
  1075,  1082,'12', 6.51900E-2, 1.42190E-1,   0.03730,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.80,   1,1.0000
  1080,  1163,'11', 1.73800E-2, 1.02440E-1,   0.43556,  249.00,  249.00,  276.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 164.63,   1,1.0000
  1080,  1280,'15', 2.29500E-2, 1.45450E-1,   0.57375,  549.00,  701.00,  759.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 226.00,   1,1.0000
  1082,  1083,'08', 2.03500E-2, 4.43400E-2,   0.01162,   39.29,   47.92,   47.92,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.70,   1,1.0000
  1082,  1085,'27', 3.01900E-2, 6.73600E-2,   0.02093,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.28,   1,1.0000
  1082,  1090,'31', 4.28900E-2, 2.62600E-1,   0.11080,  316.00,  404.00,  404.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 134.00,   1,1.0000
  1082,  1090,'6 ', 4.28900E-2, 2.62600E-1,   0.11080,  316.00,  404.00,  404.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 134.00,   1,1.0000
  1085,  1088,'04', 3.15800E-2, 6.89200E-2,   0.01806,   94.88,   94.88,  123.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.00,   1,1.0000
  1085,  1105,'75', 6.16300E-2, 1.95990E-1,   0.05428,   94.88,   94.88,  123.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  80.00,   1,1.0000
  1085,  1150,'48', 7.67200E-2, 1.67410E-1,   0.04394,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  66.89,   1,1.0000
  1100,  1102,'73', 5.78400E-2, 1.26120E-1,   0.03307,   94.88,   94.88,  123.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.37,   1,1.0000
  1100,  1104,'10', 5.72700E-2, 1.24890E-1,   0.03277,   46.96,   46.96,   61.33,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.00,   1,1.0000
  1100,  1117,'68', 6.63000E-2, 1.44620E-1,   0.03794,   94.88,   94.88,  123.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.00,   1,1.0000
  1102,  1105,'73', 2.01800E-2, 4.40700E-2,   0.01148,   94.88,   94.88,  123.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.54,   1,1.0000
  1106,  1107,'37', 3.80870E-1, 3.78230E-1,   0.00559,   23.00,   23.00,   30.67,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.80,   1,1.0000
  1107,  1108,'16', 1.73210E-1, 3.77570E-1,   0.00619,   23.00,   23.00,   30.67,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.69,   1,1.0000
  1109,  1110,'18', 6.95000E-3, 1.51400E-2,   0.00397,  109.25,  139.92,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.09,   1,1.0000
  1110,  1117,'39', 4.58000E-3, 8.12000E-3,   0.00325,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.03,   1,1.0000
  1110,  1121,'39', 1.13200E-2, 2.65500E-2,   0.00583,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.97,   1,1.0000
  1114,  1119,'34', 3.27800E-2, 7.16800E-2,   0.01880,  109.25,  139.92,  139.92,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.50,   1,1.0000
  1117,  1123,'22', 4.23300E-2, 9.22900E-2,   0.02419,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.85,   1,1.0000
  1117,  1160,'32', 2.77900E-2, 6.05400E-2,   0.01587,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.17,   1,1.0000
  1118,  1119,'07', 3.88700E-2, 8.46000E-2,   0.02219,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.07,   1,1.0000
  1118,  1120,'01', 1.05000E-3, 2.34000E-3,   0.00072,  109.25,  139.92,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.02, 451,1.0000
  1118,  1123,'22', 9.33000E-3, 2.04500E-2,   0.00529,   94.88,   94.88,  123.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.11,   1,1.0000
  1119,  1134,'07', 4.66000E-2, 1.01700E-1,   0.02654,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.03,   1,1.0000
  1121,  1126,'84', 9.34000E-3, 3.62400E-2,   0.01409,  142.79,  142.79,  181.12,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.20,   1,1.0000
  1123,  1124,'88', 1.73000E-2, 3.77100E-2,   0.00988,  109.25,  139.92,  139.92,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.05,   1,1.0000
  1126,  1132,'03', 2.60200E-2, 5.83200E-2,   0.01541,   71.88,   86.25,   86.25,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.37,   1,1.0000
  1126,  1143,'44', 1.25200E-2, 3.93100E-2,   0.01100,  139.92,  142.79,  179.21,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.19,   1,1.0000
  1132,  1134,'03', 4.76600E-2, 1.04560E-1,   0.02708,   71.88,   86.25,   86.25,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.48,   1,1.0000
  1132,  1135,'09', 2.49300E-2, 5.43300E-2,   0.01424,  109.25,  139.92,  139.92,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.50,   1,1.0000
  1137,  1138,'13', 6.80000E-4, 2.15000E-3,   0.00060,  140.88,  179.21,  214.67,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.89,   1,1.0000
  1137,  1139,'13', 3.50000E-4, 7.70000E-4,   0.00019,  109.25,  139.92,  194.54,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000
  1137,  1143,'13', 2.92000E-3, 9.15000E-3,   0.00256,  139.92,  179.21,  193.58,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.77,   1,1.0000
  1138,  1140,'13', 1.40000E-4, 4.40000E-4,   0.00012,   70.92,   70.92,   92.96,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.01,   1,1.0000
  1138,  1142,'13', 2.00000E-4, 5.40000E-4,   0.00016,  140.88,  179.21,  194.54,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.23,  43,1.0000
  1143,  1144,'20', 2.86600E-2, 1.25330E-1,   0.07206,  143.75,  143.75,  143.75,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  74.29,   1,1.0000
  1143,  1145,'45', 2.24000E-3, 5.86000E-3,   0.00239,  139.92,  179.21,  193.58,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000
  1143,  1164,'46', 8.44500E-2, 2.75820E-1,   0.07373,  139.92,  179.21,  193.58,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 111.12,   1,1.0000
  1144,  1147,'20', 2.00100E-2, 8.74700E-2,   0.05024,  143.75,  143.75,  143.75,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.81,   1,1.0000
  1145,  1164,'45', 8.22100E-2, 2.69960E-1,   0.07134,  139.92,  179.21,  193.58,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 108.22,   1,1.0000
  1147,  1149,'80', 2.30200E-2, 5.02400E-2,   0.01319,   71.88,   71.88,   71.88,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.08,   1,1.0000
  1149,  1170,'80', 9.54500E-2, 2.08360E-1,   0.05470,   71.88,   71.88,   71.88,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  83.27,   1,1.0000
  1150,  1151,'48', 3.27700E-2, 7.14400E-2,   0.01873,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.52,   1,1.0000
  1151,  1153,'06', 3.90700E-2, 8.51600E-2,   0.02232,  109.25,  139.92,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.00,   1,1.0000
  1151,  1155,'48', 5.36600E-2, 1.16990E-1,   0.03067,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.70,   1,1.0000
  1155,  1164,'54', 1.33200E-2, 2.90100E-2,   0.00760,  109.25,  138.96,  147.58,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.96,   1,1.0000
  1156,  1166,'54', 3.43900E-2, 6.84800E-2,   0.00134,   23.00,   23.00,   30.67,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.48,   1,1.0000
  1160,  1164,'32', 1.04880E-1, 2.29140E-1,   0.06021,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  91.63,   1,1.0000
  1163,  1260,'02', 1.32000E-2, 7.79000E-2,   0.32327,  498.00,  498.00,  648.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 123.92,   1,1.0000
  1163,  1260,'05', 1.32000E-2, 7.79000E-2,   0.32327,  498.00,  498.00,  648.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 123.92,   1,1.0000
  1164,  1165,'57', 1.20000E-3, 2.50000E-3,   0.00065,   46.96,   46.96,   57.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000
  1164,  1170,'40', 1.00240E-1, 2.18970E-1,   0.05753,   71.88,   71.88,   71.88,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  87.55,   1,1.0000
  1164,  1172,'01', 2.00000E-4, 7.20000E-4,   0.00021,  142.79,  142.79,  185.92,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30,   1,1.0000
  1164,  1175,'90', 8.16600E-2, 1.78570E-1,   0.04684,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  71.00,   1,1.0000
  1164,  1180,'56', 5.78400E-2, 1.26120E-1,   0.03307,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.37,   1,1.0000
  1166,  1185,'68', 8.76330E-1, 9.64000E-1,   0.01458,   23.00,   23.00,   28.75,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 104.30,   1,1.0000
  1180,  1275,'56', 6.03000E-2, 1.31500E-1,   0.03449,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.52,   1,1.0000
  1185,  1278,'91', 6.93360E-1, 8.49020E-1,   0.01312,   23.00,   23.00,   30.67,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  77.73,   1,1.0000
  1200,  1205,'L1', 9.60000E-4, 6.63000E-3,   0.02000,  400.00,  400.00,  400.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   9,1.0000
  1200,  1205,'L2', 9.60000E-4, 6.63000E-3,   0.02000,  400.00,  400.00,  400.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   9,1.0000
  1200,  1208,'91', 5.80000E-4, 3.88000E-3,   0.01215,  332.00,  332.00,  432.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,  10,1.0000
  1200,  1208,'92', 5.80000E-4, 3.88000E-3,   0.01215,  332.00,  332.00,  432.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,  10,1.0000
  1202,  1222,'47', 3.10800E-2, 6.76300E-2,   0.01773,   94.88,   94.88,  123.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.00,   1,1.0000
  1203,  1222,'71', 2.96300E-2, 6.45700E-2,   0.02006,   94.88,   94.88,  123.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.00,   1,1.0000
  1222,  1224,'97', 3.05600E-2, 6.66000E-2,   0.01746,   94.88,   94.88,  123.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.00,   1,1.0000
  1224,  1238,'36', 2.40500E-2, 5.23800E-2,   0.01145,   94.88,   94.88,  123.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.00,   1,1.0000
  1226,  1228,'56', 1.13500E-2, 5.71800E-2,   0.23745,  332.00,  332.00,  432.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  91.41,   1,1.0000
  1226,  1280,'56', 4.05000E-3, 2.03700E-2,   0.08434,  488.00,  498.00,  648.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.50,   1,1.0000
  1228,  1260,'40', 1.10000E-2, 6.45700E-2,   0.27272,  259.00,  331.00,  358.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 103.32,   1,1.0000
  1229,  1230,'30', 5.87000E-3, 1.30900E-2,   0.00407,  139.92,  142.79,  185.92,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.70,   1,1.0000
  1229,  1230,'31', 4.36000E-3, 1.38300E-2,   0.00387,  139.92,  142.79,  185.92,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
  1229,  1234,'49', 0.00000E+0, 1.96000E-3,   0.00052,  109.25,  115.00,  115.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.40,   1,1.0000
  1235,  1281,'99', 1.12350E-1, 1.37160E-1,   0.00211,   23.00,   23.00,   30.67,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.55,   1,1.0000
  1236,  1263,'66', 2.07000E-3, 1.80600E-2,   0.06984,  376.00,  483.00,  524.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.72,   1,1.0000
  1236,  1289,'01', 5.30000E-4, 5.02000E-3,   0.02110,  408.00,  523.00,  568.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00, 481,1.0000
  1236,  1289,'02', 5.30000E-4, 5.02000E-3,   0.02110,  408.00,  523.00,  568.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00, 481,1.0000
  1238,  1239,'36', 1.66000E-2, 3.61600E-2,   0.00790,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.19,   1,1.0000
  1240,  1244,'97', 1.35440E-1, 1.65350E-1,   0.00255,   23.00,   23.00,   30.67,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.13,   1,1.0000
  1240,  1248,'96', 1.52900E-1, 1.86670E-1,   0.00288,   35.46,   45.04,   47.92,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.08,   1,1.0000
  1240,  1278,'57', 5.61710E-1, 5.60150E-1,   0.00822,   30.67,   38.33,   41.21,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.00,   1,1.0000
  1241,  1242,'15', 1.13800E-2, 3.65100E-2,   0.01216,  139.92,  179.21,  193.58,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.43,   1,1.0000
  1243,  1261,'43', 3.46300E-2, 7.56700E-2,   0.01975,   94.88,   94.88,  123.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.20,   1,1.0000
  1244,  1250,'11', 4.51200E-2, 5.50800E-2,   0.00085,   35.46,   45.04,   47.92,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.04,   1,1.0000
  1248,  1267,'96', 1.56480E-1, 1.91040E-1,   0.00295,   35.46,   45.04,   47.92,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.48,   1,1.0000
  1250,  1254,'11', 1.17370E-1, 1.43280E-1,   0.00221,   35.46,   45.04,   53.67,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.11,   1,1.0000
  1251,  1262,'31', 1.07000E-3, 5.11000E-3,   0.02224,  408.00,  523.00,  568.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.08, 261,1.0000
  1251,  1262,'41', 1.07000E-3, 5.11000E-3,   0.02224,  408.00,  523.00,  568.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.08, 261,1.0000
  1251,  1263,'11', 5.40000E-4, 5.11000E-3,   0.02224,  816.00, 1046.00, 1136.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.28, 261,1.0000
  1251,  1263,'21', 5.40000E-4, 5.11000E-3,   0.02224,  816.00, 1046.00, 1136.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.28, 261,1.0000
  1254,  1267,'11', 7.49300E-2, 9.14700E-2,   0.00141,   35.46,   45.04,   47.92,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.37,   1,1.0000
  1261,  1266,'55', 7.03000E-3, 1.53300E-2,   0.00401,   94.88,   94.88,  123.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.12,   1,1.0000
  1261,  1271,'19', 6.42000E-3, 1.41600E-2,   0.00368,   94.88,   94.88,  123.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000
  1261,  1275,'56', 2.37900E-2, 5.18500E-2,   0.01359,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.70,   1,1.0000
  1263,  1680,'32', 1.23000E-3, 1.16900E-2,   0.04644,  753.00,  966.00, 1049.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.10,   1,1.0000
  1266,  1272,'67', 1.43700E-2, 3.13600E-2,   0.00818,   94.88,   94.88,  123.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.80,   1,1.0000
  1270,  1271,'78', 1.09000E-3, 2.29000E-3,   0.00059,   94.88,   94.88,  123.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.61,   1,1.0000
  1271,  1272,'67', 7.40000E-3, 1.61100E-2,   0.00419,   94.88,   94.88,  123.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.80,   1,1.0000
  1278,  1281,'99', 3.87140E-1, 4.73040E-1,   0.00730,   23.00,   23.00,   30.67,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.29,   1,1.0000
  1280,  1666,'57', 1.65600E-2, 8.59100E-2,   0.33273,  416.00,  498.00,  527.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 148.20,   1,1.0000
  1284,  1285,'23', 4.58500E-2, 9.99400E-2,   0.02620,   91.04,   91.04,   91.04,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.91,   1,1.0000
  1300,  1301,'86', 4.48100E-2, 1.40720E-1,   0.03930,  139.92,  142.79,  185.92,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.00,   1,1.0000
  1300,  1313,'87', 1.55400E-2, 3.38400E-2,   0.00887,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.51,   1,1.0000
  1303,  1304,'05', 1.15000E-2, 2.62000E-2,   0.00746,  126.50,  152.38,  152.38,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.90,  36,1.0000
  1303,  1310,'83', 8.05000E-3, 1.75400E-2,   0.00459,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000
  1310,  1313,'91', 6.39900E-2, 1.41140E-1,   0.03613,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.24,   1,1.0000
  1310,  1320,'66', 1.49800E-2, 3.33500E-2,   0.00838,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.04,   1,1.0000
  1312,  1348,'36', 7.40000E-3, 4.36000E-2,   0.18014,  498.00,  498.00,  648.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  70.00,   1,1.0000
  1312,  1348,'37', 7.40000E-3, 4.36000E-2,   0.18014,  498.00,  498.00,  648.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  70.00,   1,1.0000
  1313,  1315,'89', 2.80200E-2, 6.17800E-2,   0.01582,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.37,   1,1.0000
  1315,  1344,'89', 4.27600E-2, 9.32200E-2,   0.02444,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.22,   1,1.0000
  1320,  1332,'28', 2.47600E-2, 5.52400E-2,   0.01716,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.01,   1,1.0000
  1332,  1344,'24', 5.54400E-2, 1.20890E-1,   0.03170,  109.25,  139.92,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.28,   1,1.0000
  1344,  1346,'B1', 5.53600E-2, 1.20870E-1,   0.03174,   33.00,   39.00,   44.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.31,   1,1.0000
  1344,  1350,'70', 1.03160E-1, 2.25370E-1,   0.05922,   95.83,   95.83,  124.58,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  90.12,   1,1.0000
  1345,  1371,'82', 2.68760E-1, 6.08330E-1,   0.01189,   23.00,   23.00,   30.67,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  66.00,   1,1.0000
  1350,  1357,'92', 7.45000E-3, 1.62400E-2,   0.00425,   94.88,   94.88,  123.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.48,   1,1.0000
  1357,  1367,'92', 9.40200E-2, 2.05300E-1,   0.05392,   94.88,   94.88,  123.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  82.07,   1,1.0000
  1362,  1368,'79', 1.47690E-1, 3.26720E-1,   0.00638,   23.00,   23.00,   30.67,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.53,   1,1.0000
  1362,  1371,'79', 2.94340E-1, 6.66430E-1,   0.01303,   23.00,   23.00,   30.67,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  72.47,   1,1.0000
  1367,  1383,'65', 1.07660E-1, 2.41940E-1,   0.06019,   94.88,   94.88,  123.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  94.14,   1,1.0000
  1377,  1383,'17', 6.45100E-2, 1.40720E-1,   0.03691,   71.88,   86.25,   86.25,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.21,   1,1.0000
  1382,  1383,'50', 3.86500E-2, 8.64500E-2,   0.02152,  109.25,  139.92,  139.92,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.58,   1,1.0000
  1383,  1393,'14', 6.47000E-2, 1.44600E-1,   0.04500,   71.88,   86.25,   86.25,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  62.90,   1,1.0000
  1384,  1388,'06', 3.20990E-1, 3.92090E-1,   0.00605,   23.00,   23.00,   30.67,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.88,   1,1.0000
  1388,  1394,'06', 2.50560E-1, 3.06000E-1,   0.00472,   23.00,   23.00,   30.67,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.00,   1,1.0000
  1393,  1455,'42', 7.36000E-3, 1.60400E-2,   0.00420,   94.88,   94.88,  123.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000
  1400,  1401,'05', 1.95950E-1, 1.94490E-1,   0.00288,   54.62,   69.00,   74.75,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.76,   1,1.0000
  1401,  1488,'05', 1.59000E-2, 1.57900E-2,   0.00023,   54.62,   69.00,   74.75,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.36,   1,1.0000
  1401,  1492,'05', 4.57000E-3, 9.04000E-3,   0.00018,   54.62,   69.00,   74.75,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.99,   7,1.0000
  1403,  1499,'27', 3.49000E-3, 1.85600E-2,   0.06590,  207.00,  207.00,  270.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.13,   1,1.0000
  1404,  1407,'17', 0.00000E+0, 1.00000E-4,   0.00516,   54.62,   69.96,   69.96,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1406,  1407,'03', 1.14400E-1, 2.49220E-1,   0.00525,   46.96,   46.96,   61.33,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.16,   1,1.0000
  1406,  1408,'15', 4.58700E-1, 4.42010E-1,   0.00698,   23.00,   23.00,   30.67,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.72,   1,1.0000
  1406,  1466,'12', 3.04740E-1, 2.51600E-1,   0.00557,   23.00,   23.00,   30.67,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.04,   1,1.0000
  1407,  1492,'03', 1.91760E-1, 3.76120E-1,   0.00761,   54.62,   69.00,   72.83,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.35,   1,1.0000
  1408,  1449,'56', 5.36270E-1, 6.55840E-1,   0.01012,   23.00,   23.00,   30.67,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.03,   1,1.0000
  1408,  1478,'09', 2.12280E-1, 2.10710E-1,   0.00311,   23.00,   23.00,   30.67,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.83,   1,1.0000
  1422,  1499,'20', 8.30000E-3, 4.19000E-2,   0.16508,  488.00,  498.00,  648.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  64.65,   1,1.0000
  1424,  1432,'31', 2.98300E-2, 6.66400E-2,   0.00129,   46.96,   46.96,   61.33,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.00,   1,1.0000
  1430,  1432,'31', 4.24700E-2, 9.47300E-2,   0.00182,    5.75,    7.67,    7.67,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.00,   1,1.0000
  1431,  1484,'59', 1.01000E-2, 6.41300E-2,   0.23369,  488.00,  498.00,  648.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  95.00,   1,1.0000
  1431,  1499,'16', 4.36000E-3, 2.76800E-2,   0.10086,  488.00,  498.00,  648.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.00,   1,1.0000
  1432,  1439,'31', 1.07580E-1, 2.39550E-1,   0.00461,   56.54,   70.92,   77.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.00,   1,1.0000
  1433,  1448,'25', 6.55400E-2, 1.46420E-1,   0.04554,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  63.70,   1,1.0000
  1437,  1439,'02', 8.53800E-2, 1.89180E-1,   0.00385,   46.96,   46.96,   61.33,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.96,   1,1.0000
  1437,  1488,'02', 1.66570E-1, 3.49600E-1,   0.00685,   56.54,   72.83,   87.21,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.11,   1,1.0000
  1439,  1442,'44', 1.78040E-1, 2.10690E-1,   0.00347,   23.00,   23.00,   30.67,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.89,   1,1.0000
  1442,  1445,'44', 3.76610E-1, 4.46010E-1,   0.00736,   23.00,   23.00,   30.67,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.11,   1,1.0000
  1445,  1449,'22', 2.68510E-1, 3.20260E-1,   0.00520,   23.00,   23.00,   30.67,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.00,   1,1.0000
  1448,  1460,'85', 4.59500E-2, 1.00750E-1,   0.02641,  109.25,  109.25,  109.25,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.23,   1,1.0000
  1453,  1454,'60', 1.76900E-2, 3.86900E-2,   0.01014,   92.00,   92.00,  119.79,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   1,1.0000
  1453,  1474,'60', 7.53000E-2, 1.64800E-1,   0.04316,   94.88,   94.88,  123.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  63.89,   1,1.0000
  1458,  1471,'10', 1.30700E-2, 2.85200E-2,   0.00749,  115.96,  138.96,  138.96,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000
  1460,  1463,'85', 2.75500E-2, 8.74700E-2,   0.02425,  109.25,  139.92,  167.71,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.05,   1,1.0000
  1463,  1485,'85', 3.64800E-2, 1.15540E-1,   0.03214,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.63,   1,1.0000
  1465,  1466,'25', 7.26200E-2, 7.20700E-2,   0.00107,   23.96,   45.04,   45.04,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.44,   1,1.0000
  1466,  1468,'12', 2.77550E-1, 2.29140E-1,   0.00507,   23.00,   23.00,   30.67,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  24.62,   1,1.0000
  1468,  1472,'12', 4.56460E-1, 4.53440E-1,   0.00670,   23.00,   23.00,   30.67,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  40.52,   1,1.0000
  1469,  1499,'79', 3.00000E-5, 1.90000E-4,   0.00078,  498.00,  498.00,  648.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.32,   1,1.0000
  1470,  1471,'79', 5.54200E-2, 1.23850E-1,   0.03820,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.40,   1,1.0000
  1470,  1477,'79', 2.61500E-2, 5.84800E-2,   0.01802,  109.25,  138.96,  150.46,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.30,   1,1.0000
  1475,  1479,'09', 6.15760E-1, 6.15980E-1,   0.00898,   23.00,   23.00,   30.67,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  54.75,   1,1.0000
  1476,  1478,'09', 3.84470E-1, 3.81820E-1,   0.00564,   23.00,   23.00,   30.67,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.12,   1,1.0000
  1476,  1479,'09', 2.17800E-2, 1.79700E-2,   0.00040,   23.00,   23.00,   30.67,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
  1479,  1480,'21', 4.45300E-2, 4.41800E-2,   0.00077,   23.96,   30.67,   30.67,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000
  1481,  1484,'99', 1.60000E-4, 1.03000E-3,   0.00408,  498.00,  498.00,  648.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.61,   1,1.0000
  1484,  1486,'00', 1.70000E-4, 1.03000E-3,   0.00414,  498.00,  498.00,  648.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000
  1488,  1492,'02', 1.06200E-2, 2.11400E-2,   0.00041,   56.54,   70.92,   77.62,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.31,   1,1.0000
  1489,  1499,'80', 3.00000E-5, 1.90000E-4,   0.00078,  415.00,  415.00,  540.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.32,   1,1.0000
  1490,  1491,'50', 8.48200E-2, 1.89900E-1,   0.04731,  109.25,  139.92,  139.92,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  78.08,   1,1.0000
  1492,  1498,'08', 3.14700E-2, 6.25000E-2,   0.00121,   54.62,   69.00,   74.75,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.80,   1,1.0000
  1499,  1574,'53', 8.86000E-3, 5.26800E-2,   0.22649,  499.00,  499.00,  549.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  84.60,  17,1.0000
  1507,  1520,'BC', 2.22000E-3, 2.96700E-2,   0.00000, 1500.00, 1500.00, 1500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   2,1.0000
  1507, 90000,'01', 9.80000E-4, 1.35900E-2,   1.35881, 1222.00, 2474.00, 2968.00,  0.00000, -1.22450,  0.00000,  0.00000,1,1, 107.53,  17,1.0000
  1508,  1509,'59', 9.09000E-2, 2.97170E-1,   0.09174,   50.00,   50.00,   65.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 129.00,   2,1.0000
  1508,  1510,'59', 0.00000E+0, 1.00000E-4,   0.00000,   50.00,   50.00,   65.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.03,   2,1.0000
  1509,  1511,'59', 7.75000E-3, 2.53400E-2,   0.00782,   50.00,   50.00,   65.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   2,1.0000
  1509, 20000,'59', 4.09000E-3, 1.33600E-2,   0.00412,   50.00,   50.00,   65.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.80,   2,1.0000
  1603,  1680,'99', 2.30000E-3, 2.18600E-2,   0.54973,  390.00,  390.00,  390.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.12,  36,1.0000
  2358,  4358,'L1', 4.91500E-2, 1.30940E-1,   0.00000,   50.00,   50.00,   50.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 231,1.0000
  2417,  3392,'74', 6.85320E-1, 2.15799E+0,   0.00082,   32.00,   32.00,   32.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.40, 321,1.0000
  2568,  3568,'56', 0.00000E+0, 1.00000E-4,   0.00000,  100.00,  100.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   3,1.0000
  2738,  3738,'L2', 9.48000E-3, 2.67900E-2,   0.00000,  105.00,  105.00,  105.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 190,1.0000
  2739,  3739,'L1', 9.48000E-3, 2.67900E-2,   0.00000,  105.00,  105.00,  105.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 190,1.0000
  3120,  4006,'47', 3.81200E-1, 1.09182E+0,   0.00000,   20.00,   20.00,   20.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.58,  17,1.0000
  3328, 68328,'CL', 2.64000E-2, 1.09800E-1,   0.00378,  280.00,  280.00,  366.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 100.00,  19,1.0000
  3343,  5343,'02', 2.46400E-2, 5.44200E-2,   0.00000,  105.00,  105.00,  105.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.88,   3,1.0000
  3358,  4358,'L2', 6.75800E-2, 1.94680E-1,   0.00000,   50.00,   50.00,   50.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 231,1.0000
  3447,  4245,'D1', 0.00000E+0, 1.00000E-4,   0.00000,   53.00,   53.00,   53.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   7,1.0000
  3448,  4246,'12', 0.00000E+0, 1.00000E-4,   0.00000,   53.00,   53.00,   53.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  17,1.0000
  3449,  4224,'41', 0.00000E+0, 1.00000E-4,   0.00000,   53.00,   53.00,   53.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  17,1.0000
  3450,  4280,'19', 4.94050E-1, 1.41257E+0,   0.00000,   32.00,   32.00,   32.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.90,  17,1.0000
  4328, 69328,'CL', 6.00000E-2, 1.26500E-1,   0.00284,  280.00,  280.00,  366.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 100.00,  19,1.0000
  4331,  4332,'83', 0.00000E+0, 1.00000E-4,   0.00000,   12.00,   12.00,   12.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   4,1.0000
  4343,  6343,'01', 4.70000E-2, 1.27410E-1,   0.00000,  105.00,  105.00,  105.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.88,   3,1.0000
  4568,  9568,'12', 0.00000E+0, 1.00000E-4,   0.00000,  100.00,  100.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   3,1.0000
  4997,  4998,'Z1', 3.42000E-2, 3.73000E-2,   0.00000,   93.00,   93.00,  102.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  17,1.0000
 17121, 18121,'0 ', 0.00000E+0, 1.00000E-4,   0.00000,  100.00,  100.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 25021, 25022,'B1', 5.64000E-3, 3.85800E-1,   0.00000,  100.00,  100.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   5,1.0000
 25022, 25023,'B2', 5.64000E-3, 3.85800E-1,   0.00000,  100.00,  100.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   5,1.0000
 25071, 25075,'R1', 0.00000E+0, 1.00000E-4,   0.00000,   40.00,   40.00,   40.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   5,1.0000
 25072, 25077,'R2', 6.10000E-4, 6.90000E-2,   0.00000,   50.00,   50.00,   50.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   5,1.0000
 25073, 25078,'R3', 6.10000E-4, 6.90000E-2,   0.00000,   50.00,   50.00,   50.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   5,1.0000
 25074, 25076,'R4', 0.00000E+0, 1.00000E-4,   0.00000,   40.00,   40.00,   40.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   5,1.0000
 25075, 25077,'R1', 2.41000E-3, 2.94300E-1,   0.00000,   40.00,   40.00,   40.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   5,1.0000
 25075, 25078,'R1', 2.41000E-3, 2.94300E-1,   0.00000,   40.00,   40.00,   40.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   5,1.0000
 25076, 25077,'R4', 2.41000E-3, 2.94300E-1,   0.00000,   40.00,   40.00,   40.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   5,1.0000
 25076, 25078,'R4', 2.41000E-3, 2.94300E-1,   0.00000,   40.00,   40.00,   40.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   5,1.0000
 25077, 25078,'12', 0.00000E+0, 1.00000E-4,   0.00000,   50.00,   50.00,   50.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   5,1.0000
 25077, 25078,'34', 0.00000E+0, 1.00000E-4,   0.00000,   50.00,   50.00,   50.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   5,1.0000
 25281, 25286,'R1', 1.81000E-3, 2.01800E-1,   0.00000,   40.00,   40.00,   40.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   5,1.0000
 25282, 25286,'R1', 1.81000E-3, 2.01800E-1,   0.00000,   40.00,   40.00,   40.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   5,1.0000
 25283, 25288,'R2', 1.81000E-3, 2.01800E-1,   0.00000,   40.00,   40.00,   40.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   5,1.0000
 25284, 25288,'R2', 1.81000E-3, 2.01800E-1,   0.00000,   40.00,   40.00,   40.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   5,1.0000
 25285, 25286,'R1', 0.00000E+0, 1.00000E-4,   0.00000,   40.00,   40.00,   40.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   5,1.0000
 25287, 25288,'R2', 0.00000E+0, 1.00000E-4,   0.00000,   40.00,   40.00,   40.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   5,1.0000
 25291, 25297,'1A', 3.71000E-3, 3.77600E-1,   0.00000,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   5,1.0000
 25291, 25297,'1B', 3.71000E-3, 3.77600E-1,   0.00000,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   5,1.0000
 25292, 25298,'2A', 3.71000E-3, 3.77600E-1,   0.00000,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   5,1.0000
 25292, 25298,'2B', 3.71000E-3, 3.77600E-1,   0.00000,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   5,1.0000
 25293, 25299,'3A', 3.71000E-3, 3.77600E-1,   0.00000,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   5,1.0000
 25293, 25299,'3B', 3.71000E-3, 3.77600E-1,   0.00000,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   5,1.0000
 25294, 25297,'3A', 0.00000E+0, 1.00000E-4,   0.00000,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   5,1.0000
 25295, 25298,'3B', 0.00000E+0, 1.00000E-4,   0.00000,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   5,1.0000
 25296, 25299,'3C', 0.00000E+0, 1.00000E-4,   0.00000,   30.00,   30.00,   30.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   5,1.0000
 25301, 25302,'B1', 5.64000E-3, 3.85800E-1,   0.00000,   31.00,   31.00,   31.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   5,1.0000
 25302, 25303,'B2', 5.64000E-3, 3.85800E-1,   0.00000,   31.00,   31.00,   31.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   5,1.0000
 25321, 25322,'B1', 1.12800E-2, 7.71600E-1,   0.00000,  100.00,  100.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   5,1.0000
 25322, 25323,'B2', 1.12800E-2, 7.71600E-1,   0.00000,  100.00,  100.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   5,1.0000
 25331, 25337,'R1', 0.00000E+0, 1.00000E-4,   0.00000,  100.00,  100.00,  100.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   5,1.0000
 25332, 25338,'R2', 0.00000E+0, 1.00000E-4,   0.00000,   67.00,   67.00,   67.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   5,1.0000
 25333, 25335,'R3', 0.00000E+0, 1.00000E-4,   0.00000,   40.00,   40.00,   40.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   5,1.0000
 25334, 25336,'R4', 0.00000E+0, 1.00000E-4,   0.00000,   40.00,   40.00,   40.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   5,1.0000
 25335, 25337,'R3', 1.86000E-3, 2.96900E-1,   0.00000,   40.00,   40.00,   40.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   5,1.0000
